      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N12, \field Width Factor for Opening Factor 2
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \default 1
      \note The Width Factor is the opening width divided by the window or door width.
 N13, \field Height Factor for Opening Factor 2
      \type real
      \units dimensionless
      \minimum> 0
      \maximum 1
      \default 1
      \note The Height Factor is the opening height divided by the window or door height.
 N14, \field Start Height Factor for Opening Factor 2
      \type real
      \units dimensionless
      \minimum 0
      \maximum< 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.
 N15, \field Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \note If Number of Sets of Opening Factor Data = 3, this value must be 1.0.
      \note If Number of Sets of Opening Factor Data = 4, this value must be less than 1.0,
      \note and greater than value entered for Opening factor 2.
 N16, \field Discharge Coefficient for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N17, \field Width Factor for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Width Factor is the opening width divided by the window or door width.
 N18, \field Height Factor for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Height Factor is the opening height divided by the window or door height.
 N19, \field Start Height Factor for Opening Factor 3
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.
 N20, \field Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \note If Number of Sets of Opening Factor Data = 4, this value must be 1.0
 N21, \field Discharge Coefficient for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.
 N22, \field Width Factor for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Width Factor is the opening width divided by the window or door width.
 N23, \field Height Factor for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Height Factor is the opening height divided by the window or door height.
 N24; \field Start Height Factor for Opening Factor 4
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 0
      \note The Start Height Factor is the Start Height divided by the window or door height.
      \note Start Height is the distance between the bottom of the window or door and the
      \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
      \note Factor must be less than 1.0 in order to have the opening within the window or door
      \note dimensions.

AirflowNetwork:MultiZone:Component:SimpleOpening,
      \min-fields 5
      \memo This object specifies the properties of air flow through windows and doors (window, door and
      \memo glass door heat transfer subsurfaces) when they are closed or open.
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient When Opening is Closed
      \required-field
      \type real
      \minimum> 0
      \units kg/s-m
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening (window or door) is closed.
 N2 , \field Air Mass Flow Exponent When Opening is Closed
      \units dimensionless
      \type real
      \default .65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening (window or door) is closed.
 N3 , \field Minimum Density Difference for Two-Way Flow
      \required-field
      \units kg/m3
      \type real
      \minimum> 0
      \note Enter the minimum density difference above which two-way flow may occur due to stack effect.
 N4 ; \field Discharge Coefficient
      \required-field
      \units dimensionless
      \type real
      \minimum> 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through a window or door at that Opening Factor.

AirflowNetwork:MultiZone:Component:HorizontalOpening,
      \min-fields 5
      \memo This object specifies the properties of air flow through a horizontal opening
 A1 , \field Name
      \required-field
      \type alpha
      \reference SurfaceAirflowLeakageNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient When Opening is Closed
      \required-field
      \type real
      \minimum> 0
      \units kg/s-m
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following equation:
      \note Mass flow rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening is closed.
 N2 , \field Air Mass Flow Exponent When Opening is Closed
      \units dimensionless
      \type real
      \default .65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the following equation:
      \note Mass flow rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when opening is closed.
 N3 , \field Sloping Plane Angle
      \units deg
      \type real
      \minimum> 0
      \maximum 90
      \default 90
      \note Sloping plane angle = 90 is equivalent to fully open.
 N4 ; \field Discharge Coefficient
      \required-field
      \units dimensionless
      \type real
      \minimum> 0
      \note The Discharge Coefficient indicates the fractional effectiveness
      \note for air flow through the opening at that Opening Factor.

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
      \min-fields 3
      \memo This object specifies the additional properties for a zone exhaust fan
      \memo to perform multizone airflow calculations.
 A1 , \field Name
      \required-field
      \type object-list
      \object-list FansZoneExhaust
      \note Enter the name of a Fan:ZoneExhaust object.
 N1 , \field Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions
      \required-field
      \type real
      \units kg/s
      \minimum> 0
      \note Enter the air mass flow coefficient at the conditions defined
      \note in the Reference Crack Conditions object.
      \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
      \note equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when the fan is off.
 N2 , \field Air Mass Flow Exponent When the Zone Exhaust Fan is Off
      \units dimensionless
      \type real
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
      \note Used only when the fan is off.
 A2 ; \field Reference Crack Conditions
      \type object-list
      \object-list ReferenceCrackConditions
      \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
      \note the air mass flow coefficient entered above.

AirflowNetwork:MultiZone:ExternalNode,
      \min-fields 3
      \memo This object defines outdoor environmental conditions outside of the building.
 A1 , \field Name
      \required-field
      \type alpha
      \reference ExternalNodeNames
      \note Enter a unique name for this object.
      \note This node name will be referenced by a particular building facade.
 N1 , \field External Node Height
      \type real
      \units m
      \default 0.0
      \note Designates the reference height used to calculate relative pressure.
 A2 ; \field Wind Pressure Coefficient Values Object Name
      \required-field
      \type object-list
      \object-list WPCValueNames
      \note Enter the name of the AirflowNetwork:MultiZone:WindPressureCoefficientValues object.

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
      \min-fields 3
      \memo Used only if Wind Pressure Coefficient (WPC) Type = Input in the AirflowNetwork:SimulationControl
      \memo object. Number of WPC Values in the corresponding AirflowNetwork:MultiZone:WindPressureCoefficientValues
      \memo object must be the same as the number of wind directions specified for
      \memo this AirflowNetwork:MultiZone:WindPressureCoefficientArray object.
 A1 , \field Name
      \required-field
      \reference WPCSetNames
      \type alpha
      \note Enter a unique name for the object.
 N1 , \field Wind Direction 1
      \required-field
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 1st WPC Array value.
 N2 , \field Wind Direction 2
      \required-field
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 2nd WPC Array value.
 N3 , \field Wind Direction 3
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 3rd WPC Array value.
 N4 , \field Wind Direction 4
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 4th WPC Array value.
 N5 , \field Wind Direction 5
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 5th WPC Array value.
 N6 , \field Wind Direction 6
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 6th WPC Array value.
 N7 , \field Wind Direction 7
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 7th WPC Array value.
 N8 , \field Wind Direction 8
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 8th WPC Array value.
 N9 , \field Wind Direction 9
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 9th WPC Array value.
 N10, \field Wind Direction 10
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 10th WPC Array value.
 N11, \field Wind Direction 11
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 11th WPC Array value.
 N12, \field Wind Direction 12
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 12th WPC Array value.
 N13, \field Wind Direction 13
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 13th WPC Array value.
 N14, \field Wind Direction 14
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 14th WPC Array value.
 N15, \field Wind Direction 15
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 15th WPC Array value.
 N16, \field Wind Direction 16
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 16th WPC Array value.
 N17, \field Wind Direction 17
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 17th WPC Array value.
 N18, \field Wind Direction 18
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 18th WPC Array value.
 N19, \field Wind Direction 19
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 19th WPC Array value.
 N20, \field Wind Direction 20
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 20th WPC Array value.
 N21, \field Wind Direction 21
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 21st WPC Array value.
 N22, \field Wind Direction 22
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 22nd WPC Array value.
 N23, \field Wind Direction 23
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 23rd WPC Array value.
 N24, \field Wind Direction 24
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 24th WPC Array value.
 N25, \field Wind Direction 25
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 25th WPC Array value.
 N26, \field Wind Direction 26
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 26th WPC Array value.
 N27, \field Wind Direction 27
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 27th WPC Array value.
 N28, \field Wind Direction 28
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 28th WPC Array value.
 N29, \field Wind Direction 29
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 29th WPC Array value.
 N30, \field Wind Direction 30
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 30th WPC Array value.
 N31, \field Wind Direction 31
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 31st WPC Array value.
 N32, \field Wind Direction 32
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 32nd WPC Array value.
 N33, \field Wind Direction 33
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 33rd WPC Array value.
 N34, \field Wind Direction 34
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 34th WPC Array value.
 N35, \field Wind Direction 35
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 35th WPC Array value.
 N36; \field Wind Direction 36
      \type real
      \units deg
      \minimum 0.0
      \maximum 360.0
      \note Enter the wind direction corresponding to the 36th WPC Array value.

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
      \min-fields 4
      \memo Used only if Wind Pressure Coefficient (WPC) Type = INPUT in the AirflowNetwork:SimulationControl
      \memo object. The number of WPC numeric inputs must correspond to the number of wind direction
      \memo inputs in the AirflowNetwork:Multizone:WindPressureCoefficientArray object.
 A1 , \field Name
      \required-field
      \type alpha
      \reference WPCValueNames
      \note Enter a unique name for this object.
 A2 , \field AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
      \required-field
      \type object-list
      \object-list WPCSetNames
      \note Enter the name of the AirflowNetwork:Multizone:WindPressureCoefficientArray object.
 N1 , \field Wind Pressure Coefficient Value 1
      \required-field
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 1st wind direction.
 N2 , \field Wind Pressure Coefficient Value 2
      \required-field
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 2nd wind direction.
 N3 , \field Wind Pressure Coefficient Value 3
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 3rd wind direction.
 N4 , \field Wind Pressure Coefficient Value 4
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 4th wind direction.
 N5 , \field Wind Pressure Coefficient Value 5
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 5th wind direction.
 N6 , \field Wind Pressure Coefficient Value 6
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 6th wind direction.
 N7 , \field Wind Pressure Coefficient Value 7
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 7th wind direction.
 N8 , \field Wind Pressure Coefficient Value 8
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 8th wind direction.
 N9 , \field Wind Pressure Coefficient Value 9
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 9th wind direction.
 N10, \field Wind Pressure Coefficient Value 10
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 10th wind direction.
 N11, \field Wind Pressure Coefficient Value 11
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 11th wind direction.
 N12, \field Wind Pressure Coefficient Value 12
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 12th wind direction.
 N13, \field Wind Pressure Coefficient Value 13
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 13th wind direction.
 N14, \field Wind Pressure Coefficient Value 14
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 14th wind direction.
 N15, \field Wind Pressure Coefficient Value 15
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 15th wind direction.
 N16, \field Wind Pressure Coefficient Value 16
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 16th wind direction.
 N17, \field Wind Pressure Coefficient Value 17
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 17th wind direction.
 N18, \field Wind Pressure Coefficient Value 18
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 18th wind direction.
 N19, \field Wind Pressure Coefficient Value 19
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 19th wind direction.
 N20, \field Wind Pressure Coefficient Value 20
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 20th wind direction.
 N21, \field Wind Pressure Coefficient Value 21
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 21st wind direction.
 N22, \field Wind Pressure Coefficient Value 22
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 22nd wind direction.
 N23, \field Wind Pressure Coefficient Value 23
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 23rd wind direction.
 N24, \field Wind Pressure Coefficient Value 24
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 24th wind direction.
 N25, \field Wind Pressure Coefficient Value 25
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 25th wind direction.
 N26, \field Wind Pressure Coefficient Value 26
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 26th wind direction.
 N27, \field Wind Pressure Coefficient Value 27
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 27th wind direction.
 N28, \field Wind Pressure Coefficient Value 28
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 28th wind direction.
 N29, \field Wind Pressure Coefficient Value 29
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 29th wind direction.
 N30, \field Wind Pressure Coefficient Value 30
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 30th wind direction.
 N31, \field Wind Pressure Coefficient Value 31
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 31st wind direction.
 N32, \field Wind Pressure Coefficient Value 32
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 32nd wind direction.
 N33, \field Wind Pressure Coefficient Value 33
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 33rd wind direction.
 N34, \field Wind Pressure Coefficient Value 34
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 34th wind direction.
 N35, \field Wind Pressure Coefficient Value 35
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 35th wind direction.
 N36; \field Wind Pressure Coefficient Value 36
      \type real
      \units dimensionless
      \note Enter the WPC Value corresponding to the 36th wind direction.

AirflowNetwork:Distribution:Node,
      \min-fields 4
      \memo This object represents an air distribution node in the AirflowNetwork model.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkNodeAndZoneNames
      \note Enter a unique name for this object.
 A2 , \field Component Name or Node Name
      \type alpha
      \note Designates node names defined in another object. The node name may occur in air branches.
      \note Enter a node name to represent a node already defined in an air loop.
      \note Leave this field blank if the Node or Object Type field below is entered as
      \note AirLoopHVAC:ZoneMixer, AirLoopHVAC:ZoneSplitter, AirLoopHVAC:OutdoorAirSystem, or Other.
 A3 , \field Component Object Type or Node Type
      \type choice
      \key AirLoopHVAC:ZoneMixer
      \key AirLoopHVAC:ZoneSplitter
      \key AirLoopHVAC:OutdoorAirSystem
      \key OAMixerOutdoorAirStreamNode
      \key OutdoorAir:NodeList
      \key OutdoorAir:Node
      \key Other
      \default Other
      \note Designates Node type for the Node or Component Name defined in the field above.
      \note AirLoopHVAC:ZoneMixer -- Represents a AirLoopHVAC:ZoneMixer object.
      \note AirLoopHVAC:ZoneSplitter -- Represents a AirLoopHVAC:ZoneSplitter object.
      \note AirLoopHVAC:OutdoorAirSystem -- Represents an AirLoopHVAC:OutdoorAirSystem object.
      \note OAMixerOutdoorAirStreamNode -- Represents an external node used in the OutdoorAir:Mixer
      \note OutdoorAir:NodeList -- Represents an external node when a heat exchanger is used before
      \note the OutdoorAir:Mixer
      \note OutdoorAir:Node -- Represents an external node when a heat exchanger is used before
      \note the OutdoorAir:Mixer
      \note Other -- none of the above, the Node name already defined in the previous field is part
      \note of an air loop.
 N1 ; \field Node Height
      \type real
      \units m
      \default 0.0
      \note Enter the reference height used to calculate the relative pressure.

AirflowNetwork:Distribution:Component:Leak,
      \min-fields 3
      \memo This object defines the characteristics of a supply or return air leak.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 , \field Air Mass Flow Coefficient
      \required-field
      \type real
      \units kg/s
      \minimum> 0
      \note Defined at 1 Pa pressure difference across this component.
      \note Enter the coefficient used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent
 N2 ; \field Air Mass Flow Exponent
      \type real
      \units dimensionless
      \minimum 0.5
      \maximum 1.0
      \default 0.65
      \note Enter the exponent used in the following equation:
      \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
      \min-fields 5
      \memo This object is used to define supply and return air leaks with respect to the fan's maximum
      \memo air flow rate.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 , \field Effective Leakage Ratio
      \type real
      \units dimensionless
      \minimum> 0.0
      \maximum 1.0
      \note Defined as a ratio of leak flow rate to the maximum flow rate.
 N2 , \field Maximum Flow Rate
      \required-field
      \units m3/s
      \type real
      \minimum> 0.0
      \note Enter the maximum air flow rate in this air loop.
 N3 , \field Reference Pressure Difference
      \required-field
      \units Pa
      \type real
      \minimum> 0.0
      \note Enter the pressure corresponding to the Effective leakage ratio entered above.
 N4 ; \field Air Mass Flow Exponent
      \units dimensionless
      \type real
      \default 0.65
      \minimum 0.5
      \maximum 1.0
      \note Enter the exponent used in the air mass flow equation.

AirflowNetwork:Distribution:Component:Duct,
      \min-fields 8
      \memo This object defines the relationship between pressure and air flow through the duct.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 , \field Duct Length
      \required-field
      \type real
      \units m
      \minimum> 0.0
      \note Enter the length of the duct.
 N2 , \field Hydraulic Diameter
      \required-field
      \type real
      \units m
      \minimum> 0.0
      \note Enter the hydraulic diameter of the duct.
      \note Hydraulic diameter is defined as 4 multiplied by cross section area divided by perimeter
 N3 , \field Cross Section Area
      \required-field
      \type real
      \units m2
      \minimum> 0.0
      \note Enter the cross section area of the duct.
 N4 , \field Surface Roughness
      \type real
      \units m
      \default 0.0009
      \minimum> 0.0
      \note Enter the inside surface roughness of the duct.
 N5 , \field Coefficient for Local Dynamic Loss Due to Fitting
      \type real
      \units dimensionless
      \default 0.0
      \minimum 0.0
      \note Enter the coefficient used to calculate dynamic losses of fittings (e.g. elbows).
 N6 , \field Overall Heat Transmittance Coefficient (U-Factor) from Air to Air
      \note including film coefficients at both surfaces
      \type real
      \units W/m2-K
      \minimum> 0.0
      \default 0.772
      \note Enter the overall U-value for this duct.
      \note Default value of 0.772 is equivalent to 1.06 m2-K/W (R6) duct insulation with
      \note film coefficients for outside and inside equal to 5 and 25 W/m2-K, respectively.
 N7 ; \field Overall Moisture Transmittance Coefficient from Air to Air
      \type real
      \units kg/m2
      \minimum> 0.0
      \default 0.001
      \note Enter the overall moisture transmittance coefficient
      \note including moisture film coefficients at both surfaces.

AirflowNetwork:Distribution:Component:Fan,
      \min-fields 2
      \memo This object defines the name of the constant volume supply Air Fan used in an Air loop.
 A1 , \field Fan Name
      \required-field
      \type object-list
      \object-list FansCVandOnOff
      \reference AirflowNetworkComponentNames
      \note Enter the name of the constant volume fan in the primary air loop.
 A2 ; \field Supply Fan Object Type
      \type choice
      \key Fan:OnOff
      \key Fan:ConstantVolume
      \key Fan:VariableVolume
      \default Fan:ConstantVolume

AirflowNetwork:Distribution:Component:Coil,
      \min-fields 4
      \memo This object defines the name of a coil used in an air loop.
 A1 , \field Coil Name
      \required-field
      \type object-list
      \reference AirflowNetworkComponentNames
      \object-list AFNCoilNames
      \note Enter the name of a cooling or heating coil in the primary Air loop.
 A2 , \field Coil Object Type
      \required-field
      \type choice
      \key Coil:Cooling:DX:SingleSpeed
      \key Coil:Heating:Gas
      \key Coil:Heating:Electric
      \key Coil:Heating:DX:SingleSpeed
      \key Coil:Cooling:Water
      \key Coil:Heating:Water
      \key Coil:Cooling:Water:DetailedGeometry
      \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
      \key Coil:Cooling:DX:MultiSpeed
      \key Coil:Heating:DX:MultiSpeed
      \key Coil:Heating:Desuperheater
      \note Select the type of coil corresponding to the name entered in the field above.
 N1 , \field Air Path Length
      \required-field
      \type real
      \units m
      \minimum> 0
      \note Enter the air path length (depth) for the coil.
 N2 ; \field Air Path Hydraulic Diameter
      \required-field
      \units m
      \type real
      \minimum> 0
      \note Enter the hydraulic diameter of this coil. The hydraulic diameter is
      \note defined as 4 multiplied by the cross section area divided by perimeter.

AirflowNetwork:Distribution:Component:HeatExchanger,
      \min-fields 4
      \memo This object defines the name of an air-to-air heat exchanger used in an air loop.
 A1 , \field HeatExchanger Name
      \required-field
      \type object-list
      \object-list AFNHeatExchangerNames
      \reference AirflowNetworkComponentNames
      \note Enter the name of an air-to-air heat exchanger in the primary Air loop.
 A2 , \field HeatExchanger Object Type
      \required-field
      \type choice
      \key HeatExchanger:AirToAir:FlatPlate
      \key HeatExchanger:AirToAir:SensibleAndLatent
      \key HeatExchanger:Desiccant:BalancedFlow
      \note Select the type of heat exchanger corresponding to the name entered in the field above.
 N1 , \field Air Path Length
      \required-field
      \type real
      \units m
      \minimum> 0
      \note Enter the air path length (depth) for the heat exchanger.
 N2 ; \field Air Path Hydraulic Diameter
      \required-field
      \units m
      \type real
      \minimum> 0
      \note Enter the hydraulic diameter of this heat exchanger. The hydraulic diameter is
      \note defined as 4 multiplied by the cross section area divided by perimeter.

AirflowNetwork:Distribution:Component:TerminalUnit,
      \min-fields 4
      \memo This object defines the name of a terminal unit in an air loop.
 A1 , \field Terminal Unit Name
      \required-field
      \type object-list
      \reference AirflowNetworkComponentNames
      \object-list AFNTerminalUnitNames
      \note Enter the name of a terminal unit in the AirLoopHVAC.
 A2 , \field Terminal Unit Object Type
      \required-field
      \type choice
      \key AirTerminal:SingleDuct:ConstantVolume:Reheat
      \key AirTerminal:SingleDuct:VAV:Reheat
      \note Select the type of terminal unit corresponding to the name entered in the field above.
 N1 , \field Air Path Length
      \required-field
      \type real
      \units m
      \minimum> 0
      \note Enter the air path length (depth) for the terminal unit.
 N2 ; \field Air Path Hydraulic Diameter
      \required-field
      \units m
      \type real
      \minimum> 0
      \note Enter the hydraulic diameter of this terminal unit. The hydraulic diameter is
      \note defined as 4 multiplied by the cross section area divided by perimeter.

AirflowNetwork:Distribution:Component:ConstantPressureDrop,
      \min-fields 2
      \memo This object defines the characteristics of a constant pressure drop component (e.g. filter).
      \memo Each node connected to this object can not be a node of mixer, splitter, a node of air primary
      \memo loop, or zone equipment loop. It is recommended to connect to a duct component at both ends.
 A1 , \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkComponentNames
      \note Enter a unique name for this object.
 N1 ; \field Pressure Difference Across the Component
      \required-field
      \units Pa
      \type real
      \minimum> 0.0
      \note Enter the pressure drop across this component.

AirflowNetwork:Distribution:Linkage,
      \min-fields 4
      \memo This object defines the connection between two nodes and a component.
 A1 , \field Name
      \required-field
      \type alpha
      \note Enter a unique name for this object.
      \reference AirflowNetwork LinkageNames
 A2 , \field Node 1 Name
      \required-field
      \type object-list
      \object-list AirflowNetworkNodeAndZoneNames
      \note Enter the name of zone or AirflowNetwork Node.
 A3 , \field Node 2 Name
      \required-field
      \type object-list
      \object-list AirflowNetworkNodeAndZoneNames
      \note Enter the name of zone or AirflowNetwork Node.
 A4 , \field Component Name
      \required-field
      \type object-list
      \object-list AirflowNetworkComponentNames
      \note Enter the name of an AirflowNetwork component. A component is one of the
      \note following AirflowNetwork:Distribution:Component objects: Leak, LeakageRatio,
      \note Duct, ConstantVolumeFan, Coil, TerminalUnit, ConstantPressureDrop, or HeatExchanger.
 A5 ; \field Thermal Zone Name
      \type object-list
      \object-list ZoneNames
      \note Only used if component = AirflowNetwork:Distribution:Component:Duct
      \note The zone name is where AirflowNetwork:Distribution:Component:Duct is exposed. Leave this field blank if the duct
      \note conduction loss is ignored.

AirflowNetwork:OccupantVentilationControl,
      \memo This object is used to provide advanced thermal comfort control of window opening and closing 
      \memo for both exterior and interior windows.
  A1, \field Name
      \required-field
      \type alpha
      \reference AirflowNetworkOccupantVentilationControlNames
      \note Enter the name where the advanced thermal comfort control is required.
  N1, \field Minimum Opening Time
      \type real
      \units minutes
      \minimum 0.0
      \default 0.0
  N2, \field Minimum Closing Time
      \type real
      \units minutes
      \minimum 0.0
      \default 0.0
  A2, \field Thermal Comfort Low Temperature Curve Name
      \type object-list
      \object-list LinearCurves
      \object-list QuadraticCurves
      \object-list UniVariateTables
      \note Enter a curve name that represents thermal comfort temperature as a
      \note function of outdoor dry-bulb temperature. Up to two curves are allowed if the 
      \note performance cannot be represented by a single curve.
      \note The following two fields are used if two curves are required.
  N3, \field Thermal Comfort Temperature Boundary Point
      \type real
      \units C
      \minimum 0.0
      \default 10.0
      \note This point is used to allow separate low and high thermal comfort temperature
      \note curves. If a single performance curve is used, leave this field blank.
  A3, \field Thermal Comfort High Temperature Curve Name
      \type object-list
      \object-list LinearCurves
      \object-list QuadraticCurves
      \object-list UniVariateTables
      \note Enter a curve name that represents thermal comfort temperature as a
      \note function of outdoor dry-bulb temperature. Up to two curves are allowed if the 
      \note performance cannot be represented by a single curve.
      \note If a single performance curve is used, leave this field blank.
  N4, \field Maximum Threshold for Persons Dissatisfied PPD
      \type real
      \units percent
      \minimum 0
      \maximum 100
      \default 10.0
  A4, \field Occupancy Check
      \note If Yes, occupancy check will be performed as part of the opening probability check.
      \type choice
      \key Yes
      \key No
      \default No
  A5, \field Opening Probability Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note If this field is blank, the opening probability check is bypassed and opening is true.
  A6; \field Closing Probability Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note If this field is blank, the closing probability check is bypassed and closing is true.

\group Exterior Equipment
       ! This equipment is used merely for reporting.
Exterior:Lights,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \required-field
       \type alpha
       \reference ExteriorLightsNames
  A2 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in schedule should be fraction applied to capacity of the exterior lights equipment, generally (0.0 - 1.0)
  N1 , \field Design Level
       \required-field
       \units W
       \type real
       \minimum 0
       \ip-units W
  A3,  \field Control Option
       \note Astronomical Clock option overrides schedule to turn lights off when sun is up
       \type choice
       \key ScheduleNameOnly
       \key AstronomicalClock
  A4 ; \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General

Exterior:FuelEquipment,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Fuel Use Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key PropaneGas
       \key FuelOil#1
       \key FuelOil#2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
       \key DistrictCooling
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in schedule should be fraction applied to capacity of the exterior fuel equipment, generally (0.0 - 1.0)
  N1 , \field Design Level
       \required-field
       \units W
       \type real
       \minimum 0
       \ip-units W
  A4 ; \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General

Exterior:WaterEquipment,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Fuel Use Type
       \type choice
       \key Water
       \default Water
  A3 , \field Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note units in Schedule should be fraction applied to capacity of the exterior water equipment, generally (0.0 - 1.0)
  N1 , \field Design Level
       \required-field
       \units m3/s
       \type real
       \minimum 0
  A4 ; \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General

!****************************************************************************************
!*                   BUILDING/SYSTEM LOOP SPECIFICATIONS                                *
!*                                                                                      *
!*        The following syntax specifies the Loops, and equipment associated            *
!*        with HVAC and Building Systems.  Specifications include Plant Loops,          *
!*        Condenser Loops, Air Loops and Zone Equipment.  The following conventions     *
!*        are followed:                                                                 *
!*          1.  The word 'KEY' followed by a description indicates that the alpha       *
!*              string must be selected from the list indicated by the key description. *
!*          2.  The syntax is organized in the following major blocks:                  *
!*               --PLANT LOOP SPECIFICATION                                             *
!*               --CONDENSER LOOP SPECIFICATION
!*               --AIR LOOP SPECIFICATION
!*               --ZONE EQUIPMENT SPECIFICATION
!*               --FLOW CONTROL
!*               --PLANT LOOP CONNECTORS
!*               --PLANT EQUIPMENT
!*               --CONDENSING EQUIPMENT
!*               --PUMPS
!*               --COILS
!*               --AIR LOOP COMPONENTS
!*               --AIR DISTRIBUTION UNITS
!*               --LOCAL CONVECTIVE EQUIPMENT
!*               --HIGH TEMPERATURE RADIANT CONVECTIVE UNITS
!*               --LOW TEMPERATURE RADIANT CONVECTIVE UNITS
!*               --AIR LOOP CONNECTORS
!*               --System Control and Controllers
!************************************************************************************

\group HVAC Templates

HVACTemplate:Thermostat,
      \min-fields 5
      \memo Zone thermostat control.  Referenced schedules must be
      \memo defined elsewhere in the idf.  Thermostat control type is
      \memo dual setpoint with deadband.  It is not necessary to create
      \memo a thermostat object for every zone, only for each unique
      \memo set of setpoint schedules.  For example, an office building
      \memo may have two thermostat objects, one for "Office" and one
      \memo for "Storage".
  A1, \field Name
      \required-field
      \note This name is referenced by HVACTemplate:Zone:* objects
      \reference CompactHVACThermostats
  A2, \field Heating Setpoint Schedule Name
      \note  Leave blank if constant setpoint specified below, must enter schedule or constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field Constant Heating Setpoint
      \note  Ignored if schedule specified above, must enter schedule or constant setpoint
      \units C
  A3, \field Cooling Setpoint Schedule Name
      \note  Leave blank if constant setpoint specified below, must enter schedule or constant setpoint
      \type object-list
      \object-list ScheduleNames
  N2; \field Constant Cooling Setpoint
      \note  Ignored if schedule specified above, must enter schedule or constant setpoint
      \units C

HVACTemplate:Zone:IdealLoadsAirSystem,
       \min-fields 26
       \memo Zone with ideal air system that meets heating or cooling loads
  A1,  \field Zone Name
       \required-field
       \note Zone name must match a building zone name
       \type object-list
       \object-list ZoneNames
  A2,  \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  A3, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N1,  \field Maximum Heating Supply Air Temperature
       \units C
       \minimum> 0
       \maximum< 100
       \default 50
  N2,  \field Minimum Cooling Supply Air Temperature
       \units C
       \minimum> -100
       \maximum< 50
       \default 13
  N3,  \field Maximum Heating Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0156
  N4,  \field Minimum Cooling Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0077
  A4,  \field Heating Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N5,  \field Maximum Heating Air Flow Rate
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units m3/s
       \minimum 0.0
       \autosizable
  N6,  \field Maximum Sensible Heating Capacity
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units W
       \minimum 0.0
       \autosizable
  A5,  \field Cooling Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N7,  \field Maximum Cooling Air Flow Rate
       \note This field is ignored if Cooling Limit = NoLimit
       \note This field is required if Outdoor Air Economizer Type is anything other than NoEconomizer.
       \units m3/s
       \minimum 0.0
       \autosizable
  N8,  \field Maximum Total Cooling Capacity
       \note This field is ignored if Cooling Limit = NoLimit
       \units W
       \minimum 0.0
       \autosizable
  A6,  \field Heating Availability Schedule Name
       \note If blank, heating is always available.
       \type object-list
       \object-list ScheduleNames
  A7,  \field Cooling Availability Schedule Name
       \note If blank, cooling is always available.
       \type object-list
       \object-list ScheduleNames
  A8,  \field Dehumidification Control Type
       \note ConstantSensibleHeatRatio means that the ideal loads system
       \note will be controlled to meet the sensible cooling load, and the
       \note latent cooling rate will be computed using a constant
       \note sensible heat ratio (SHR)
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note None means that there is no dehumidification.
       \note ConstantSupplyHumidityRatio means that during cooling the supply air
       \note will always be at the Minimum Cooling Supply Humidity Ratio.
       \type choice
       \key ConstantSensibleHeatRatio
       \key Humidistat
       \key None
       \key ConstantSupplyHumidityRatio
       \default ConstantSensibleHeatRatio
  N9,  \field Cooling Sensible Heat Ratio
       \note This field is applicable only when Dehumidification Control Type is ConstantSensibleHeatRatio
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Dehumidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \minimum 0.0
       \maximum 100.0
       \default 60.0
       \units percent
  A9,  \field Humidification Control Type
       \note None means that there is no humidification.
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note ConstantSupplyHumidityRatio means that during heating the supply air
       \note will always be at the Maximum Heating Supply Humidity Ratio.
       \type choice
       \key None
       \key Humidistat
       \key ConstantSupplyHumidityRatio
       \default None
  N11, \field Humidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \minimum 0.0
       \maximum 100.0
       \default 30.0
       \units percent
  A10, \field Outdoor Air Method
       \note None means there is no outdoor air and all related fields will be ignored
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \key None
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
       \default None
  N12, \field Outdoor Air Flow Rate per Person
       \units m3/s
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \default 0.00944
  N13, \field Outdoor Air Flow Rate per Zone Floor Area
       \units m3/s-m2
       \default 0.0
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
  N14, \field Outdoor Air Flow Rate per Zone
       \type real
       \units m3/s
       \default 0.0
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
  A11, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the minimum
       \note outdoor air flow rate will be computed using these specifications. The outdoor air
       \note flow rate will also be affected by the next two fields.
       \note If this field is blank, there will be no outdoor air and the remaining fields will
       \note be ignored.
  A12, \field Demand Controlled Ventilation Type
       \note This field controls how the minimum outdoor air flow rate is calculated.
       \note None means that design occupancy will be used to compute the minimum outdoor air flow rate
       \note OccupancySchedule means that current occupancy level will be used.
       \note CO2Setpoint means that the design occupancy will be used to compute the minimum outdoor air flow
       \note rate and the outdoor air flow rate may be increased if necessary to maintain the indoor air carbon
       \note dioxide setpoint defined in a ZoneControl:ContaminantController object.
       \type choice
       \key None
       \key OccupancySchedule
       \key CO2Setpoint
       \default None
  A13, \field Outdoor Air Economizer Type
       \note DifferentialDryBulb and DifferentialEnthalpy will increase the outdoor air flow rate
       \note when there is a cooling load and the outdoor air temperature or enthalpy
       \note is below the zone exhaust air temperature or enthalpy.
       \type choice
       \key NoEconomizer
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \default NoEconomizer
  A14, \field Heat Recovery Type
       \type choice
       \key None
       \key Sensible
       \key Enthalpy
       \default None
  N15, \field Sensible Heat Recovery Effectiveness
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N16; \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.65

HVACTemplate:Zone:BaseboardHeat,
      \min-fields 11
      \memo Zone baseboard heating system.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \default HotWater
  A4, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N2, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
  A5, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
  A6, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N3, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N4, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N5, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A7, \field Design Specification Outdoor Air Object name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  A8; \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:FanCoil,
      \min-fields 34
      \memo 4 pipe fan coil unit with optional outdoor air.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N4, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N5, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N6, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N7, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N8, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
  N9, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N10, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A5, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \default  ChilledWater
  A6, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N11, \field Cooling Coil Design Setpoint
      \note Used for sizing when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
      \default 14.0
      \units C
  A7, \field Heating Coil Type
      \type choice
      \key  HotWater
      \default HotWater
  A8, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Heating Coil Design Setpoint
      \note Used for sizing when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
      \default 50.0
      \units C
  A9, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A10, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Cooling Coil Design Setpoint (above)
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N13, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A11, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Heating Coil Design Setpoint (above)
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N14, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A12, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A13, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A14, \field Capacity Control Method
      \note If this field is left blank, it will default to CyclingFan if a Dedicated Outdoor Air
      \note System is specified (see above), otherwise it will default to ConstantFanVariableFlow.
      \type choice
      \key ConstantFanVariableFlow
      \key CyclingFan
      \key VariableFanVariableFlow
      \key VariableFanConstantFlow
 N15, \field Low Speed Supply Air Flow Ratio
      \type real
      \minimum> 0.0
      \default 0.33
 N16, \field Medium Speed Supply Air Flow Ratio
      \note Medium Speed Supply Air Flow Ratio should be greater
      \note than Low Speed Supply Air Flow Ratio
      \type real
      \minimum> 0.0
      \default 0.66
 A15, \field Outdoor Air Schedule Name
      \note Value of schedule multiplies maximum outdoor air flow rate
      \note This schedule is ignored if this zone is served by an HVACTemplate dedicated outdoor
      \note air system.
      \type object-list
      \object-list ScheduleNames
 A16, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A17, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N17; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:PTAC,
      \min-fields 39
      \memo Packaged Terminal Air Conditioner
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note A value entered in this field will *not* be multiplied by the sizing factor or
      \note by zone multipliers.  It is best to autosize or leave blank when using zone multipliers.
      \type real
      \minimum 0
      \autosizable
      \units m3/s
  N4, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N5, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule Name values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  N9, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N11, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A7, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \default SingleSpeedDX
  A8, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N14, \field Cooling Coil Gross Rated Cooling COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electrical energy input
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heating Coil Type
      \type choice
      \key  Electric
      \key  HotWater
      \key  Gas
      \default Electric
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N15, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N16, \field Gas Heating Coil Efficiency
      \note Applies only if Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N17, \field Gas Heating Coil Parasitic Electric Load
      \note Applies only if Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A11, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A12, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N18, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N19, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A13, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N20, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N21, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A14, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A15, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A16, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A17, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N22; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:PTHP,
      \min-fields 49
      \memo Packaged Terminal Heat Pump
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note A value entered in this field will *not* be multiplied by the sizing factor or
      \note by zone multipliers.  It is best to autosize or leave blank when using zone multipliers.
      \type real
      \minimum 0
      \autosizable
      \units m3/s
  N4, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N5, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  N9, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N11, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A7, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \default SingleSpeedDX
  A8, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N14, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electrical energy input
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heat Pump Heating Coil Type
      \type choice
      \key  SingleSpeedDXHeatPump
      \default SingleSpeedDXHeatPump
 A10, \field Heat Pump Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N15, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Capacity excluding supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N16, \field Heat Pump Heating Coil Gross Rated COP
      \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note Does not include supply air fan heat or supply air fan electrical energy
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \units W/W
      \minimum> 0.0
      \default 2.75
 N17, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      \type real
      \minimum -20.0
      \default -8.0
      \units C
 N18, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      \type real
      \minimum 0.0
      \maximum 7.22
      \default 5.0
      \units C
 A11, \field Heat Pump Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default ReverseCycle
 A12, \field Heat Pump Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
 N19, \field Heat Pump Defrost Time Period Fraction
      \type real
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode
      \note only applicable if Timed defrost control is specified
 A13, \field Supplemental Heating Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \default Electric
 A14, \field Supplemental Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N20, \field Supplemental Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N21, \field Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      \type real
      \maximum 21.0
      \default 21.0
      \units C
      \note Supplemental heater will not operate when outdoor temperature exceeds this value.
 N22, \field Supplemental Gas Heating Coil Efficiency
      \note Applies only if Supplemental Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N23, \field Supplemental Gas Heating Coil Parasitic Electric Load
      \note Applies only if Supplemental Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A15, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A16, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N24, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N25, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A17, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N26, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N27, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A18, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A19, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A20, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A21, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N28; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:WaterToAirHeatPump,
      \min-fields 44
      \memo Water to Air Heat Pump to be used with HVACTemplate:Plant:MixedWaterLoop
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is continuous. This air flow rate
      \note is used when no heating or cooling is required.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note A value entered in this field will *not* be multiplied by the sizing factor or
      \note by zone multipliers.  It is best to autosize or leave blank when using zone multipliers.
      \type real
      \minimum 0
      \autosizable
      \units m3/s
  N4, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N5, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A3, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A4, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  N9, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N11, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A7, \field Cooling Coil Type
      \type choice
      \key  Coil:Cooling:WaterToAirHeatPump:EquationFit
      \default Coil:Cooling:WaterToAirHeatPump:EquationFit
 N12, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N14, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.5
  A8, \field Heat Pump Heating Coil Type
      \type choice
      \key  Coil:Heating:WaterToAirHeatPump:EquationFit
      \default Coil:Heating:WaterToAirHeatPump:EquationFit
 N15, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Capacity excluding supply air fan heat
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N16, \field Heat Pump Heating Coil Gross Rated COP
      \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electric power input
      \units W/W
      \minimum> 0.0
      \default 4.2
  A9, \field Supplemental Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N17, \field Supplemental Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N18, \field Maximum Cycling Rate
      \type real
      \units cycles/hr
      \minimum 0.0
      \maximum 5.0
      \default 2.5
      \note The maximum on-off cycling rate for the compressor
      \note Suggested value is 2.5 for a typical heat pump
 N19, \field Heat Pump Time Constant
      \type real
      \units s
      \minimum 0.0
      \maximum 500.0
      \default 60.0
      \note Time constant for the cooling coil's capacity to reach steady state after startup
      \note Suggested value is 60 for a typical heat pump
 N20, \field Fraction of On-Cycle Power Use
      \minimum 0.0
      \maximum 0.05
      \default 0.01
      \note The fraction of on-cycle power use to adjust the part load fraction based on
      \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
      \note Suggested value is 0.01 for a typical heat pump
 N21, \field Heat Pump Fan Delay Time
      \units s
      \minimum 0.0
      \default 60
      \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
      \note Only required when fan operating mode is cycling
      \note Enter 0 when fan operating mode is continuous
 A10, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A11, \field Supplemental Heating Coil Type
      \type choice
      \key  Electric
      \key  HotWater
      \default Electric
 A12, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N22, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N23, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A13, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N24, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N25, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A14, \field Heat Pump Coil Water Flow Mode
      \type choice
      \key Constant
      \key Cycling
      \key ConstantOnDemand
      \default Cycling
      \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
      \note Constant results in 100% water flow regardless of compressor PLR
      \note Cycling results in water flow that matches compressor PLR
      \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
 A15, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A16, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
 A17, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A18, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N26; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:VRF,
      \memo Zone terminal unit with variable refrigerant flow (VRF) DX cooling and heating coils
      \memo (air-to-air or water-to-air heat pump). The VRF terminal units are served by an
      \memo HVACTemplate:System:VRF system.
      \min-fields 44
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VRF System Name
      \required-field
      \note Name of a HVACTemplate:System:VRF object serving this zone
      \type object-list
      \object-list CompactHVACSystemVRF
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N2, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Rated Total Heating Capacity Sizing Ratio
      \type real
      \units W/W
      \minimum 1.0
      \default 1.0
      \note If this terminal unit's heating coil is autosized, the heating capacity is sized
      \note to be equal to the cooling capacity multiplied by this sizing ratio.
      \note This input applies to the terminal unit heating coil and overrides the sizing
      \note ratio entered in the HVACTemplate:System:VRF object.
  N4, \field Cooling Supply Air Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum> 0.0
      \autosizable
      \default autosize
  N5, \field No Cooling Supply Air Flow Rate
      \note This flow rate is used when the terminal is not cooling and the previous mode was cooling.
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  N6, \field Heating Supply Air Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum> 0.0
      \autosizable
      \default autosize
  N7, \field No Heating Supply Air Flow Rate
      \note This flow rate is used when the terminal is not heating and the previous mode was heating.
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  N8, \field Cooling Outdoor Air Flow Rate
      \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
      \note unless a dedicated outdoor air system is specified for this zone and then it will be
      \note set to zero.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  N9, \field Heating Outdoor Air Flow Rate
      \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
      \note unless a dedicated outdoor air system is specified for this zone and then it will be
      \note set to zero.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
 N10, \field No Load Outdoor Air Flow Rate
      \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
      \note unless a dedicated outdoor air system is specified for this zone and then it will be
      \note set to zero.
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \default autosize
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
 N11, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
 N12, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
 N13, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field System Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A8, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A9, \field Supply Air Fan placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
      \note Select fan placement as either blow through or draw through.
 N14, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N15, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 75
 N16, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 A10, \field Cooling Coil Type
      \type choice
      \key VariableRefrigerantFlowDX
      \key None
      \default VariableRefrigerantFlowDX
 A11, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N17, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units W
 N18, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \type real
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 A12, \field Heat Pump Heating Coil Type
      \type choice
      \key VariableRefrigerantFlowDX
      \key None
      \default VariableRefrigerantFlowDX
 A13, \field Heat Pump Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N19, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Capacity excluding supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N20, \field Zone Terminal Unit On Parasitic Electric Energy Use
      \type real
      \units W
      \minimum 0
      \default 0
 N21, \field Zone Terminal Unit Off Parasitic Electric Energy Use
      \type real
      \units W
      \minimum 0
      \default 0
 A14, \field Dedicated Outdoor Air System Name
      \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
      \note zone is served by a separate dedicated outdoor air system (DOAS).
      \note Leave field blank if no DOAS serves this zone.
      \type object-list
      \object-list HVACTemplateDOASSystems
 A15, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N22, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 14.0
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N23, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A16, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N24, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N25, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A17, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A18, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N26; \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W

HVACTemplate:Zone:Unitary,
      \min-fields 21
      \memo Zone terminal unit, constant volume, no controls.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Unitary System Name
      \required-field
      \note Enter the name of an HVACTemplate:System:Unitary, HVACTemplate:System:UnitaryHeatPump:AirTtoAir,
      \note or HVACTemplate:System:UnitarySystem object serving this zone.
      \type object-list
      \object-list CompactHVACSystemUnitary
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N4, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N5, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N6, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A6, \field Return Plenum Name
      \note Plenum zone name.  Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A7, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
  A8, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N7, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
  A9, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:Unitary or HVACTemplate:System:UnitaryHeatPump:AirToAir
      \note Cooling Design Supply Air Temperature
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
  N8, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
  N9, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A10, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:Unitary or HVACTemplate:System:UnitaryHeatPump:AirToAir
      \note Heating Design Supply Air Temperature
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N10, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N11, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A11, \field Design Specification Outdoor Air Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A12; \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV,
      \min-fields 32
      \memo Zone terminal unit, variable volume, reheat optional.
      \memo For heating, this unit activates reheat coil first, then increases airflow (if reverse
      \memo action specified).
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VAV System Name
      \required-field
      \note Name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
      \note object serving this zone
      \type object-list
      \object-list CompactHVACSystemVAV
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A4, \field Zone Minimum Air Flow Input Method
      \type choice
      \key Constant
      \key FixedFlowRate
      \key Scheduled
      \default Constant
      \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
      \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
      \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
  N4, \field Constant Minimum Air Flow Fraction
      \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
      \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
      \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
      \note If both this field and the following field are entered, the larger result is used.
      \minimum 0.0
      \maximum 1.0
      \default 0.2
  N5, \field Fixed Minimum Air Flow Rate
      \type real
      \units m3/s
      \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
      \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
      \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
      \note If both this field and the previous field are entered, the larger result is used.
  A5, \field Minimum Air Flow Fraction Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
      \note Schedule values are fractions, 0.0 to 1.0.
      \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
      \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
  A6, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N6, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N7, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N8, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A7, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A9, \field Damper Heating Action
      \type choice
      \key Normal
      \key Reverse
      \default Reverse
  N9, \field Maximum Flow per Zone Floor Area During Reheat
      \type real
      \units m3/s-m2
      \autocalculatable
      \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse
      \note When autocalculating, the maximum flow per zone is set to 0.002032 m3/s-m2 (0.4 cfm/sqft)
      \note This optional field limits the maximum flow allowed in reheat mode.
      \note If this field and the following field are left blank, the maximum flow will not be limited.
      \note At no time will the maximum flow rate calculated here exceed the value of
      \note Maximum Air Flow Rate.
 N10, \field Maximum Flow Fraction During Reheat
      \type real
      \autocalculatable
      \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse
      \note When autocalculating, the maximum flow fraction is set to the ratio of
      \note 0.002032 m3/s-m2 (0.4 cfm/sqft) multiplied by the zone floor area and the
      \note Maximum Air Flow Rate.
      \note This optional field limits the maximum flow allowed in reheat mode.
      \note If this field and the previous field are left blank, the maximum flow will not be limited.
      \note At no time will the maximum flow rate calculated here exceed the value of
      \note Maximum Air Flow Rate.
 N11, \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0
 A10, \field Design Specification Outdoor Air Object Name for Control
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
      \note unit will increase flow as needed to meet this outdoor air requirement.
      \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
      \note be computed based on the current number of occupants in the zone.
      \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
      \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for control. The field Design Specification Outdoor Air Object Name for Sizing
      \note (see below) is used to specify the design outdoor air flow rate.
 A11, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A12, \field Return Plenum Name
      \note Plenum zone name.  Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A13, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A14, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A15, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N13, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N14, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A16, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N15, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N16, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A17, \field Design Specification Outdoor Air Object Name for Sizing
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for sizing. The field Design Specification Outdoor Air Object Name for Control
      \note (see above) is used to actively control the VAV terminal air flow rate.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A18; \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV:FanPowered,
      \min-fields 31
      \memo Zone terminal unit, fan powered variable volume, reheat optional.
      \memo Referenced schedules must be defined elsewhere in the idf.
  A1, \field Zone Name
      \required-field
      \note Zone Name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VAV System Name
      \required-field
      \note Enter the name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
      \note object serving this zone.
      \type object-list
      \object-list CompactHVACSystemVAV
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Primary Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N4, \field Primary Supply Air Minimum Flow Fraction
      \autosizable
      \default autosize
      \minimum 0.0
      \maximum 1.0
  N5, \field Secondary Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  A4, \field Flow Type
      \type choice
      \key  Series
      \key  Parallel
      \key  SeriesFromPlenum
      \key  ParallelFromPlenum
      \default Parallel
  N6, \field Parallel Fan On Flow Fraction
      \note The fraction of the primary air flow at which fan turns on
      \note Applicable only to Parallel Flow Type
      \autosizable
      \default autosize
  A5, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N7, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N8, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/area, Sum, or Maximum
  N9, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A6, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \default Electric
  A7, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N10, \field Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N11, \field Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
 N12, \field Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  A8, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A9, \field Return Plenum Name
      \note Plenum zone name.  Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A11, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N13, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A12, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N14, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N15, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A13, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N16, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N17, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
 A14, \field Zone PIU Fan Schedule Name
      \note This is the operating schedule for the zone PIU fan.
      \note For a parallel PIU, the fan operates only when the primary air flow is below the
      \note Parallel Fan On Flow Fraction and the Zone PIU Fan Schedule is on, or it is
      \note activated by an availability manager.
      \note For a series PIU, the zone fan operates whenever the Zone PIU Fan Schedule is on, or it
      \note is activated by an availability manager.
      \note If this field is left blank, the System Availability Schedule for the
      \note HVACTemplate:System serving this zone will be used.
      \type object-list
      \object-list ScheduleNames
 A15, \field Design Specification Outdoor Air Object Name
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
 A16; \field Design Specification Zone Air Distribution Object Name
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV:HeatAndCool,
      \min-fields 27
      \memo VAV system with VAV for both heating and cooling and optional reheat coil.
      \memo For heating, this unit increases airflow first, then activates reheat coil.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template VAV System Name
      \required-field
      \note Name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
      \note object serving this zone
      \type object-list
      \object-list CompactHVACSystemVAV
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N4, \field Constant Minimum Air Flow Fraction
      \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
      \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
      \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
      \note If both this field and the following field are entered, the larger result is used.
      \minimum 0.0
      \maximum 1.0
      \default 0.2
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N5, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N6, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N7, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object Name for Sizing
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for sizing. The field Design Specification Outdoor Air Object Name for Control
      \note (see above) is used to actively control the VAV terminal air flow rate.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0
  A9, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Return Plenum Name
      \note Plenum zone name.  Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A11, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A12, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N9, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A13, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N10, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N11, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A14, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Heating Coil Design Setpoint
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N12, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N13; \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.

HVACTemplate:Zone:ConstantVolume,
      \min-fields 24
      \memo Zone terminal unit, constant volume, reheat optional.
      \memo Referenced schedules must be defined elsewhere in the idf.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
      \reference HVACTemplateConstantVolumeZones
  A2, \field Template Constant Volume System Name
      \required-field
      \note Name of a HVACTemplate:System:ConstantVolume object serving this zone
      \type object-list
      \object-list CompactHVACSystemConstantVolume
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N4, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N5, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N6, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field Reheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N7, \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0
  A9, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Return Plenum Name
      \note Plenum zone name.  Return plenum runs through only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A11, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A12, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A13, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
  N9, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N10, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A14, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
 N11, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N12; \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:DualDuct,
      \min-fields 26
      \memo Zone terminal unit, dual-duct, constant or variable volume.
  A1, \field Zone Name
      \required-field
      \note Zone name must match a building zone name
      \type object-list
      \object-list ZoneNames
  A2, \field Template Dual Duct System Name
      \required-field
      \note Name of a HVACTemplate:System:DualDuct object serving this zone
      \type object-list
      \object-list CompactHVACSystemDualDuct
  A3, \field Template Thermostat Name
      \note Enter the name of a HVACTemplate:Thermostat object.
      \note If blank, then it is assumed that standard thermostat objects
      \note have been defined for this zone.
      \type object-list
      \object-list CompactHVACThermostats
  N1, \field Supply Air Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will be
      \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Zone Heating Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N3, \field Zone Cooling Sizing Factor
      \note If blank, value from Sizing:Parameters will be used.
      \minimum 0
  N4 ,\field Zone Minimum Air Flow Fraction
      \note This field is the Zone Minimum Air Flow Fraction specified as a fraction of the
      \note maximum air flow rate. This field is ignored if the system serving this zone is
      \note constant volume.
      \minimum 0.0
      \maximum 1.0
      \default 0.2
  A4, \field Outdoor Air Method
      \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
      \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
      \note and Outdoor Air Flow Rate per Zone.
      \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
      \note references design specification objects named in the fields
      \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
      \note Distribution Object Name.
      \type choice
      \key Flow/Person
      \key Flow/Zone
      \key Flow/Area
      \key Sum
      \key Maximum
      \key DetailedSpecification
      \default Flow/Person
  N5, \field Outdoor Air Flow Rate per Person
      \units m3/s
      \note Default 0.00944 is 20 cfm per person
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Person, Sum, or Maximum
      \default 0.00944
  N6, \field Outdoor Air Flow Rate per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Area, Sum, or Maximum
  N7, \field Outdoor Air Flow Rate per Zone
      \type real
      \units m3/s
      \default 0.0
      \note This input is used if the field Outdoor Air Method is
      \note Flow/Zone, Sum, or Maximum
  A5, \field Design Specification Outdoor Air Object Name for Sizing
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for sizing. The field Design Specification Outdoor Air Object Name for Control
      \note (see above) is used to actively control the VAV terminal air flow rate.
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  A6, \field Design Specification Zone Air Distribution Object Name
      \note This field is used only when Outdoor Air Method=DetailedSpecification.
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A7, \field Design Specification Outdoor Air Object Name for Control
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
      \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
      \note unit will increase flow as needed to meet this outdoor air requirement.
      \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
      \note be computed based on the current number of occupants in the zone.
      \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
      \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
      \note Note that this field is used only for specifying the design outdoor air flow rate used
      \note for control. The field Design Specification Outdoor Air Object Name for Sizing
      \note (see below) is used to specify the design outdoor air flow rate.
  A8, \field Cold Supply Plenum Name
      \note Plenum zone name.  Cold supply plenum that serves only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
  A9, \field Hot Supply Plenum Name
      \note Plenum zone name.  Hot supply plenum that serves only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A10, \field Return Plenum Name
      \note Plenum zone name.  Return plenum that serves only this zone.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A11, \field Baseboard Heating Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  None
      \default None
 A12, \field Baseboard Heating Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Baseboard Heating Capacity
      \autosizable
      \default autosize
      \units W
 A13, \field Zone Cooling Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:DualDuct Cooling Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
  N9, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \default 12.8
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N10, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 11.11
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
 A14, \field Zone Heating Design Supply Air Temperature Input Method
      \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
      \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
      \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:DualDuct Heating Coil Design Setpoint
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \key SystemSupplyAirTemperature
      \default SystemSupplyAirTemperature
 N11, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \default 50.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
 N12; \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \default 30.0
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.

HVACTemplate:System:VRF,
      \memo Variable refrigerant flow (VRF) heat pump condensing unit. Serves one or more VRF zone
      \memo terminal units (HVACTemplate:Zone:VRF).
      \min-fields 39
  A1, \field Name
      \required-field
      \reference CompactHVACSystemVRF
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Gross Rated Total Cooling Capacity
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
      \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
      \note Total cooling capacity not accounting for the effect of supply air fan heat
  N2, \field Gross Rated Cooling COP
      \type real
      \units W/W
      \minimum> 0.0
      \default 3.3
      \note Enter the coefficient of performance at rated conditions or leave blank to use default.
      \note COP includes compressor and condenser fan electrical energy input
      \note COP does not include supply fan heat or supply fan electric power input
  N3, \field Minimum Outdoor Temperature in Cooling Mode
      \type real
      \units C
      \default -6.0
      \note Enter the minimum outdoor temperature allowed for cooling operation.
      \note Cooling is disabled below this temperature.
  N4, \field Maximum Outdoor Temperature in Cooling Mode
      \type real
      \units C
      \default 43.0
      \note Enter the maximum outdoor temperature allowed for cooling operation.
      \note Cooling is disabled above this temperature.
  N5, \field Gross Rated Heating Capacity
      \type real
      \units W
      \autosizable
      \default autosize
      \note Enter the heating capacity in watts at rated conditions or set to autosize.
      \note Heating capacity not accounting for the effect of supply air fan heat
  N6, \field Rated Heating Capacity Sizing Ratio
      \type real
      \units W/W
      \minimum 1.0
      \default 1.0
      \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
      \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
      \note terminal unit heating coils are also sized using this ratio unless the sizing
      \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
  N7, \field Gross Rated Heating COP
      \type real
      \units W/W
      \note COP includes compressor and condenser fan electrical energy input
      \note COP does not include supply fan heat or supply fan electrical energy input
      \default 3.4
  N8, \field Minimum Outdoor Temperature in Heating Mode
      \type real
      \units C
      \default -20.0
      \note Enter the minimum outdoor temperature allowed for heating operation.
  N9, \field Maximum Outdoor Temperature in Heating Mode
      \type real
      \units C
      \default 16.0
      \note Enter the maximum outdoor temperature allowed for heating operation.
 N10, \field Minimum Heat Pump Part-Load Ratio
      \type real
      \units dimensionless
      \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
      \note below this value, the heat pump compressor will cycle to meet the cooling or heating
      \note demand.
      \default 0.15
  A3, \field Zone Name for Master Thermostat Location
      \type object-list
      \object-list ZoneNames
      \note Enter the name of the zone where the master thermostat is located.
  A4, \field Master Thermostat Priority Control Type
      \type choice
      \key LoadPriority
      \key ZonePriority
      \key ThermostatOffsetPriority
      \key MasterThermostatPriority
      \key Scheduled
      \default MasterThermostatPriority
      \note Choose a thermostat control logic scheme. If these control types fail to control zone
      \note temperature within a reasonable limit, consider using multiple VRF systems
  A5, \field Thermostat Priority Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note this field is required if Master Thermostat Priority Control Type is Scheduled.
      \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
  A6, \field Heat Pump Waste Heat Recovery
      \type choice
      \key No
      \key Yes
      \default No
      \note This field is reserved for future use. The only valid choice is No.
 N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
      \type real
      \units m
      \default 30.0
      \note Enter the equivalent length of the farthest terminal unit from the condenser
 N12, \field Vertical Height used for Piping Correction Factor
      \type real
      \units m
      \default 10.0
      \note Enter the height difference between the highest and lowest terminal unit
 N13, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
      \type real
      \units m
      \default 30.0
      \note Enter the equivalent length of the farthest terminal unit from the condenser
 N14, \field Crankcase Heater Power per Compressor
      \type real
      \units W
      \default 33.0
      \note Enter the value of the resistive heater located in the compressor(s). This heater
      \note is used to warm the refrigerant and oil when the compressor is off.
 N15, \field Number of Compressors
      \type integer
      \units dimensionless
      \default 2
      \note Enter the total number of compressor. This input is used only for crankcase
      \note heater calculations.
 N16, \field Ratio of Compressor Size to Total Compressor Capacity
      \type real
      \units W/W
      \default 0.5
      \note Enter the ratio of the first stage compressor to total compressor capacity.
      \note All other compressors are assumed to be equally sized. This inputs is used
      \note only for crankcase heater calculations.
 N17, \field Maximum Outdoor Dry-bulb Temperature for Crankcase Heater
      \type real
      \units C
      \default 5.0
      \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
  A7, \field Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default Resistive
      \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
      \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
      \note to melt the frost.
  A8, \field Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
      \note Choose a defrost control type. Either use a fixed Timed defrost period or select
      \note OnDemand to defrost only when necessary.
 N18, \field Defrost Time Period Fraction
      \type real
      \units dimensionless
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode.
      \note Only applicable if timed defrost control is specified.
 N19, \field Resistive Defrost Heater Capacity
      \type real
      \units W
      \minimum 0.0
      \default autosize
      \autosizable
      \note Enter the size of the resistive defrost heating element.
      \note Only applicable if resistive defrost strategy is specified
      \ip-units W
 N20, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
      \type real
      \units C
      \default 5.0
      \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
  A9, \field Condenser Type
      \type choice
      \key AirCooled
      \key EvaporativelyCooled
      \key WaterCooled
      \default AirCooled
      \note Select either an air cooled or evaporatively cooled condenser.
 N21, \field Water Condenser Volume Flow Rate
      \type real
      \units m3/s
      \autosizable
      \default autosize
      \note Only used when Condenser Type = WaterCooled.
 N22, \field Evaporative Condenser Effectiveness
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.9
      \note Enter the effectiveness of the evaporatively cooled condenser.
      \note This field is only used when the Condenser Type = EvaporativelyCooled.
 N23, \field Evaporative Condenser Air Flow Rate
      \type real
      \units m3/s
      \minimum> 0.0
      \autosizable
      \default autosize
      \note Used to calculate evaporative condenser water use.
      \note This field is only used when the Condenser Type = EvaporativelyCooled.
 N24, \field Evaporative Condenser Pump Rated Power Consumption
      \type real
      \units W
      \minimum 0.0
      \default 0.0
      \autosizable
      \note Rated power consumed by the evaporative condenser's water pump.
      \note This field is only used when the Condenser Type = EvaporativelyCooled.
 N25, \field Basin Heater Capacity
      \type real
      \units W/K
      \minimum 0.0
      \default 0.0
      \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
      \note when the basin heater is available (field Basin Heater Operating Schedule Name).
      \note For this situation, the heater maintains the basin water temperature at the basin heater
      \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
      \note The basin heater only operates when the DX coil is off.
 N26, \field Basin Heater Setpoint Temperature
      \type real
      \units C
      \minimum 2.0
      \default 2.0
      \note This field is only used for Condenser Type = EvaporativelyCooled.
      \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
 A10, \field Basin Heater Operating Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note This field is only used for Condenser Type = EvaporativelyCooled.
      \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
      \note air dry-bulb temperature is below the basin heater setpoint temperature.
      \note If a schedule name is not entered, the basin heater is allowed to operate
      \note throughout the entire simulation.
 A11, \field Fuel Type
      \type choice
      \key Electricity
      \key NaturalGas
      \key PropaneGas
      \key Diesel
      \key Gasoline
      \key FuelOil#1
      \key FuelOil#2
      \key OtherFuel1
      \key OtherFuel2
      \default Electricity
 N27, \field Minimum Outdoor Temperature in Heat Recovery Mode
      \type real
      \units C
      \note The minimum outdoor temperature below which heat
      \note recovery mode will not operate.
      \default -15
 N28; \field Maximum Outdoor Temperature in Heat Recovery Mode
      \type real
      \units C
      \note The maximum outdoor temperature above which heat
      \note recovery mode will not operate.
      \default 45

HVACTemplate:System:Unitary,
      \min-fields 52
      \memo Unitary furnace with air conditioner
  A1, \field Name
      \required-field
      \reference CompactHVACSystemUnitary
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; Unitary System always on.  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  A3, \field Control Zone or Thermostat Location Name
      \required-field
      \type object-list
      \object-list ZoneNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  A4, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  N2, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N3, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N4, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N5, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A5, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \key  None
      \default SingleSpeedDX
  A6, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N6, \field Cooling Design Supply Air Temperature
      \note Used for sizing.
      \default 12.8
      \units C
  N7, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \autosizable
      \default autosize
      \units W
  N8, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Gross SHR
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
  N9, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electric power
      \units W/W
      \minimum> 0.0
      \default 3.0
  A7, \field Heating Coil Type
      \required-field
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
  A8, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N10, \field Heating Design Supply Air Temperature
      \note Used for sizing.
      \default 50.0
      \units C
 N11, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N12, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N13, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N14, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N15, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
  A9, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the minimum outdoor air flow rate
      \note If blank, always one
      \type object-list
      \object-list ScheduleNames
 A10, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A11, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N16, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N17, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N18, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N19, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A12, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A13, \field Return Plenum Name
      \note Plenum zone name.  Return plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A14, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
 A15, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \default StayOff
 A16, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A17, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N20, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N21, \field Latent Heat Recovery Effectiveness
      \note Applicable only if Heat Recovery Type is Enthalpy.
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A18, \field Dehumidification Control Type
      \note None = meet sensible cooling load only
      \note CoolReheatHeatingCoil = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint, reheat with main heating coil.
      \note CoolReheatDesuperheater = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint, reheat with desuperheater coil.
      \type choice
      \key None
      \key CoolReheatHeatingCoil
      \key CoolReheatDesuperheater
      \default None
 A19, \field Dehumidification Control Zone Name
      \note This field is not currently used - the thermostat control zone is also the dehumidification control zone
      \type object-list
      \object-list ZoneNames
 N22, \field Dehumidification Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A20, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A21, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N23, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N24, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A22, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N25, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A23, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N26, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N27, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N28, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N29; \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0

HVACTemplate:System:UnitaryHeatPump:AirToAir,
      \min-fields 61
      \memo Unitary furnace with electric air-to-air heat pump
  A1, \field Name
      \required-field
      \reference CompactHVACSystemUnitary
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; Unitary System always on.  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  A3, \field Control Zone or Thermostat Location Name
      \required-field
      \type object-list
      \object-list ZoneNames
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is Continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum 0
      \default autosize
      \autosizable
      \units m3/s
  A4, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A5, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
  N4, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N5, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N6, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N7, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A6, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \default SingleSpeedDX
  A7, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N8, \field Cooling Design Supply Air Temperature
      \note Used for sizing.
      \default 12.8
      \units C
  N9, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \autosizable
      \default autosize
      \units W
 N10, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N11, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A8, \field Heat Pump Heating Coil Type
      \type choice
      \key  SingleSpeedDXHeatPump
      \default SingleSpeedDXHeatPump
  A9, \field Heat Pump Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N12, \field Heating Design Supply Air Temperature
      \note Used for sizing.
      \default 50.0
      \units C
 N13, \field Heat Pump Heating Coil Gross Rated Capacity
      \note Rated heating capacity excluding the effect of supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N14, \field Heat Pump Heating Coil Rated COP
      \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electrical energy.
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \units W/W
      \minimum> 0.0
      \default 2.75
 N15, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      \type real
      \minimum -20.0
      \default -8.0
      \units C
 N16, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      \type real
      \minimum 0.0
      \maximum 7.22
      \default 5.0
      \units C
 A10, \field Heat Pump Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default ReverseCycle
 A11, \field Heat Pump Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
 N17, \field Heat Pump Defrost Time Period Fraction
      \type real
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode
      \note only applicable if Timed defrost control is specified
 A12, \field Supplemental Heating Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \default Electric
 A13, \field Supplemental Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N18, \field Supplemental Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N19, \field Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      \type real
      \maximum 21.0
      \default 21.0
      \units C
      \note Supplemental heater will not operate when outdoor temperature exceeds this value.
 N20, \field Supplemental Gas Heating Coil Efficiency
      \note Applies only if Supplemental Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N21, \field Supplemental Gas Heating Coil Parasitic Electric Load
      \note Applies only if Supplemental Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N22, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N23, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A14, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the minimum outdoor air flow rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A15, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A16, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N24, \field Economizer Maximum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
      \note economizer control type. No input or blank input means this limit is
      \note not operative. Limit is applied regardless of economizer control type.
 N25, \field Economizer Maximum Limit Enthalpy
      \type real
      \units J/kg
      \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 N26, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 N27, \field Economizer Minimum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 A17, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A18, \field Return Plenum Name
      \note Plenum zone name.  Return plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A19, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \default StayOff
 A20, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A21, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N28, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N29, \field Latent Heat Recovery Effectiveness
      \note Applicable only if Heat Recovery Type is Enthalpy.
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A22, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A23, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N30, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N31, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A24, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N32, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A25, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N33, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N34, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N35, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N36; \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0

HVACTemplate:System:UnitarySystem,
      \min-fields 72
      \memo Unitary HVAC system with optional cooling and heating. Supports DX and chilled water,
      \memo cooling, gas, electric, and hot water heating, air-to-air and water-to-air heat pumps.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemUnitary
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always available. Also see Supply Fan Operating Mode Schedule Name field.
      \type object-list
      \object-list ScheduleNames
  A3,  \field Control Type
       \type choice
       \key Load
       \key SetPoint
       \default Load
       \note Load control requires a Controlling Zone name.
       \note SetPoint control requires set points at coil outlet nodes. The user must add appropriate
       \note SetpointManager objects to the idf file.
  A4, \field Control Zone or Thermostat Location Name
      \note This field is required if Control Type is Load.
      \type object-list
      \object-list ZoneNames
  N1, \field Cooling Supply Air Flow Rate
      \note Supply air flow rate during cooling operation
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N2, \field Heating Supply Air Flow Rate
      \note Supply air flow rate during heating operation
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum> 0.0
      \autosizable
      \default autosize
      \units m3/s
  N3, \field No Load Supply Air Flow Rate
      \note Supply air flow rate when no cooling or heating is needed
      \note Only used when heat pump fan operating mode is Continuous. This air flow rate
      \note is used when no heating or cooling is required and the DX coil compressor is off.
      \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
      \note (either cooling or heating) is used.
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \type real
      \minimum 0
      \default autosize
      \autosizable
      \units m3/s
  A5, \field Supply Fan Operating Mode Schedule Name
      \note Refers to a schedule to specify unitary supply fan operating mode.
      \note Schedule values of 0 indicate cycling fan (auto)
      \note Schedule values of 1 indicate continuous fan (on)
      \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
      \type object-list
      \object-list ScheduleNames
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default BlowThrough
  N4, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N5, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N6, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N7, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A7, \field Cooling Coil Type
      \type choice
      \key  SingleSpeedDX
      \key  TwoSpeedDX
      \key  MultiSpeedDX
      \key  TwoStageDX
      \key  TwoStageHumidityControlDX
      \key  HeatExchangerAssistedDX
      \key  SingleSpeedDXWaterCooled
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  HeatExchangerAssistedChilledWater
      \key  None
      \default SingleSpeedDX
  N8, \field Number of Speeds for Cooling
      \note Used only for Cooling Coil Type = MultiSpeedDX.
      \type integer
      \minimum 0
      \maximum 4
      \default 1
  A8, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  N9, \field Cooling Design Supply Air Temperature
      \note Used for sizing.
      \default 12.8
      \units C
 N10, \field DX Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
      \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
      \autosizable
      \default autosize
      \units W
 N11, \field DX Cooling Coil Gross Rated Sensible Heat Ratio
      \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
      \note Sensible and total capacities do not include effect of supply fan heat
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N12, \field DX Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heating Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \key  SingleSpeedDXHeatPumpAirSource
      \key  MultiSpeedDXHeatPumpAirSource
      \key  SingleSpeedDXHeatPumpWaterSource
      \key  MultiStageElectric
      \key  MultiStageGas
      \key  None
      \default Gas
 N13, \field Number of Speeds or Stages for Heating
      \note Used only for Heating Coil Type = MultiSpeedDXHeatPumpAirSource),
      \note MultiStageElectric, or MultiStageGas.
      \type integer
      \minimum 0
      \maximum 4
      \default 1
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N14, \field Heating Design Supply Air Temperature
      \note Used for sizing.
      \default 50.0
      \units C
 N15, \field Heating Coil Gross Rated Capacity
      \note Rated heating capacity excluding the effect of supply air fan heat
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \type real
      \units W
      \minimum> 0.0
      \autosizable
      \default autosize
 N16, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N17, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N18, \field Heat Pump Heating Coil Gross Rated COP
      \note Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply air fan heat or supply air fan electrical energy.
      \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
      \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
      \note Applies only to DX coils
      \units W/W
      \minimum> 0.0
      \default 2.75
 N19, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      \type real
      \minimum -20.0
      \default -8.0
      \units C
 N20, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      \type real
      \minimum 0.0
      \maximum 7.22
      \default 5.0
      \units C
 A11, \field Heat Pump Defrost Strategy
      \type choice
      \key ReverseCycle
      \key Resistive
      \default ReverseCycle
 A12, \field Heat Pump Defrost Control
      \type choice
      \key Timed
      \key OnDemand
      \default Timed
 N21, \field Heat Pump Defrost Time Period Fraction
      \type real
      \minimum 0.0
      \default 0.058333
      \note Fraction of time in defrost mode
      \note only applicable if Timed defrost control is specified
 A13, \field Supplemental Heating or Reheat Coil Type
      \type choice
      \key  Electric
      \key  Gas
      \key  HotWater
      \key  DesuperHeater
      \key  None
      \default None
 A14, \field Supplemental Heating or Reheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N22, \field Supplemental Heating or Reheat Coil Capacity
      \autosizable
      \default autosize
      \units W
 N23, \field Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature
      \type real
      \maximum 21.0
      \default 21.0
      \units C
      \note Supplemental heater will not operate when outdoor temperature exceeds this value.
 N24, \field Supplemental Gas Heating or Reheat Coil Efficiency
      \note Applies only if Supplemental Heating Coil Type is Gas
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N25, \field Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
      \note Applies only if Supplemental Heating Coil Type is Gas
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N26, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N27, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A15, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the minimum outdoor air flow rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A16, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A17, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N28, \field Economizer Maximum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
      \note economizer control type. No input or blank input means this limit is
      \note not operative. Limit is applied regardless of economizer control type.
 N29, \field Economizer Maximum Limit Enthalpy
      \type real
      \units J/kg
      \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 N30, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 N31, \field Economizer Minimum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 A18, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A19, \field Return Plenum Name
      \note Plenum zone name.  Return plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A20, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N32, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N33, \field Latent Heat Recovery Effectiveness
      \note Applicable only if Heat Recovery Type is Enthalpy.
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A21, \field Heat Recovery Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
 A22, \field Heat Recovery Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
 A23, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint, reheat with reheat coil
      \note If no reheat coil specified, cold supply temps may occur.
      \note Multimode = activate enhanced dehumidification mode as needed and meet sensible load.
      \note Valid only for Cooling Coil Type = TwoStageHumidityControlDX
      \type choice
      \key None
      \key CoolReheat
      \key Multimode
      \default None
 A24, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N34, \field Dehumidification Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A25, \field Dehumidification Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
      \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A26, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A27, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N35, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N36, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A28, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N37, \field Humidifier Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100).
      \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A29, \field Humidifier Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
      \note  Setpoint above.Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A30, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A31, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N38, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N39, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 300
 N40, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N41; \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0

HVACTemplate:System:VAV,
      \min-fields 61
      \memo Variable Air Volume (VAV) air loop with optional heating coil
      \memo and optional preheat.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemVAV
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; VAV System always on.  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Minimum Flow Rate
      \note This field is only used to set a minimum part load on the VAV fan power curve.
      \note Autosize or zero is recommended.
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
  N3, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N4, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
  N5, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N6, \field Supply Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \default  ChilledWater
  A4, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A5, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  A6, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A7, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A8, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N8, \field Heating Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 10.0
      \units C
  N9, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N10, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
  A9, \field Preheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
 A10, \field Preheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A11, \field Preheat Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N11, \field Preheat Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
      \units C
      \default 7.2
 N12, \field Gas Preheat Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N13, \field Gas Preheat Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N14, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N15, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A12, \field Minimum Outdoor Air Control Type
      \type choice
      \key FixedMinimum
      \key ProportionalMinimum
      \default ProportionalMinimum
 A13, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A14, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A15, \field Economizer Lockout
      \type choice
      \key NoLockout
      \default NoLockout
 N16, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N17, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N18, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N19, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A16, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A17, \field Return Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A18, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
 A19, \field Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
 A20, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \key CycleOnAnyZoneFansOnly
      \default StayOff
 A21, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A22, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N20, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N21, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A23, \field Cooling Coil Setpoint Reset Type
      \note Overrides Cooling Coil Setpoint Schedule Name
      \note None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule
      \note Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB,
      \note to the Cooling Design Setpoint at 26.7C)
      \note WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at
      \note min supply air flow rate
      \type choice
      \key None
      \key Warmest
      \key OutdoorAirTemperatureReset
      \key WarmestTemperatureFirst
      \default None
 A24, \field Heating Coil Setpoint Reset Type
      \note Overrides Heating Coil Setpoint Schedule Name
      \note None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature
      \note (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB)
      \note min supply air flow rate
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
 A25, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A26, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N22, \field Dehumidification Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A27, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A28, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N23, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N24, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A29, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N25, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A30, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A31, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N26, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N27, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N28, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N29, \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
 A32; \field Return Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers

HVACTemplate:System:PackagedVAV,
      \min-fields 59
      \memo Packaged Variable Air Volume (PVAV) air loop with optional heating coil
      \memo and optional preheat.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemVAV
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; PVAV System always on.  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Minimum Flow Rate
      \note This field is only used to set a minimum part load on the VAV fan power curve.
      \note Autosize or zero is recommended.
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
  A3, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
  N3, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N4, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
  N5, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N6, \field Supply Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A4, \field Cooling Coil Type
      \type choice
      \key  TwoSpeedDX
      \key  TwoSpeedHumidControlDX
      \default TwoSpeedDX
  A5, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A6, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  N8, \field Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \autosizable
      \default autosize
      \units W
  N9, \field Cooling Coil Gross Rated Sensible Heat Ratio
      \note Gross SHR
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N10, \field Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electric power input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A7, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
  A8, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A9, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N11, \field Heating Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 10.0
      \units C
 N12, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N13, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N14, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N15, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N16, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A10, \field Minimum Outdoor Air Control Type
      \type choice
      \key FixedMinimum
      \key ProportionalMinimum
      \default ProportionalMinimum
 A11, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A12, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A13, \field Economizer Lockout
      \type choice
      \key NoLockout
      \key LockoutWithHeating
      \key LockoutWithCompressor
      \default NoLockout
 N17, \field Economizer Maximum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
      \note economizer control type. No input or blank input means this limit is
      \note not operative. Limit is applied regardless of economizer control type.
 N18, \field Economizer Maximum Limit Enthalpy
      \type real
      \units J/kg
      \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 N19, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 N20, \field Economizer Minimum Limit Dry-Bulb Temperature
      \type real
      \units C
      \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
      \note No input or blank input means this limit is not operative
      \note Limit is applied regardless of economizer control type.
 A14, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A15, \field Return Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A16, \field Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
 A17, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \key CycleOnAnyZoneFansOnly
      \default StayOff
 A18, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A19, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N21, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N22, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A20, \field Cooling Coil Setpoint Reset Type
      \note Overrides Cooling Coil Setpoint Schedule Name
      \note None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule
      \note Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB,
      \note to the Cooling Design Setpoint at 26.7C)
      \note WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at
      \note min supply air flow rate
      \type choice
      \key None
      \key Warmest
      \key OutdoorAirTemperatureReset
      \key WarmestTemperatureFirst
      \default None
 A21, \field Heating Coil Setpoint Reset Type
      \note Overrides Heating Coil Setpoint Schedule Name
      \note None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule
      \note OutdoorAirTemperatureReset = reset based on outdoor air temperature
      \note (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB)
      \note min supply air flow rate
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
 A22, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A23, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N23, \field Dehumidification Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A24, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A25, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N24, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N25, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A26, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N26, \field Humidifier Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A27, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A28, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N27, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N28, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N29, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N30, \field Return Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
 A29; \field Return Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers

HVACTemplate:System:ConstantVolume,
      \min-fields 70
      \memo Constant Air Volume air loop with optional chilled water cooling coil,
      \memo optional heating coil and optional preheat.
  A1, \field Name
      \required-field
      \reference CompactHVACSystemConstantVolume
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on;  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  N1, \field Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N3, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 600
  N4, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N5, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A3, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
  A4, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  HeatExchangerAssistedChilledWater
      \key  None
      \default  ChilledWater
  A5, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A6, \field Cooling Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \key  Warmest
      \key  ControlZone
      \default FixedSetpoint
  A7, \field Cooling Coil Control Zone name
      \note name of the HVACTemplate:ZoneConstantVolume object that
      \note contains the cooling thermostat when Cooling Coil Setpoint Control Type = ControlZone
      \type object-list
      \object-list HVACTemplateConstantVolumeZones
  N6, \field Cooling Coil Design Setpoint Temperature
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  A8, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.6
  N8, \field Cooling Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 15.6
  N9, \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.8
 N10, \field Cooling Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 23.3
  A9, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default HotWater
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A11, \field Heating Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \key  ControlZone
      \default FixedSetpoint
 A12, \field Heating Coil Control Zone name
      \note name of the HVACTemplate:ZoneConstantVolume object that
      \note contains the heating thermostat
      \type object-list
      \object-list HVACTemplateConstantVolumeZones
 N11, \field Heating Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 10.0
      \units C
 A13, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N12, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.0
 N13, \field Heating Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 7.8
 N14, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N15, \field Heating Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N16, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N17, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N18, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A14, \field Preheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
 A15, \field Preheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N19, \field Preheat Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
      \units C
      \default 7.2
 A16, \field Preheat Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N20, \field Gas Preheat Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N21, \field Gas Preheat Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N22, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N23, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A17, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A18, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 N24, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N25, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N26, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N27, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A19, \field Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A20, \field Return Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A21, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \key CycleOnAnyZoneFansOnly
      \default StayOff
 A22, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A23, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N28, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N29, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A24, \field Heat Recovery Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
 A25, \field Heat Recovery Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
 A26, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A27, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N30, \field Dehumidification Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A28, \field Dehumidification Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
      \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A29, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A30, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N31, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N32, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A31, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N33, \field Humidifier Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100).
      \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A32, \field Humidifier Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
      \note  Setpoint above.Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A33, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N34, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N35, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 300
 N36, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N37; \field Return Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0

HVACTemplate:System:DualDuct,
      \min-fields 91
      \memo Dual-duct constant volume or variable volume air loop
  A1, \field Name
      \required-field
      \reference CompactHVACSystemDualDuct
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on;  Schedule is used in availability manager
      \note and fan scheduling.
      \note Also see "Night Cycle Control" field.
      \type object-list
      \object-list ScheduleNames
  A3, \field System Configuration Type
      \note SingleFan - a single supply fan before the split to dual ducts
      \note DualFan - two supply fans, one each for the cold and hot ducts
      \note ConstantVolume - constant volume
      \note VariableVolume - variable volume
      \type choice
      \key SingleFanConstantVolume
      \key DualFanConstantVolume
      \key SingleFanVariableVolume
      \key DualFanVariableVolume
      \default SingleFanConstantVolume
  N1, \field Main Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Main Supply Fan Minimum Flow Fraction
      \default 0.2
      \minimum 0.0
      \maximum 1.0
  N3, \field Main Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N4, \field Main Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
  N5, \field Main Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N6, \field Main Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A4, \field Main Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
  N7, \field Cold Duct Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N8, \field Cold Duct Supply Fan Minimum Flow Fraction
      \default 0.2
      \minimum 0.0
      \maximum 1.0
  N9, \field Cold Duct Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N10, \field Cold Duct Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
 N11, \field Cold Duct Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N12, \field Cold Duct Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A5, \field Cold Duct Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
  A6, \field Cold Duct Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
 N13, \field Hot Duct Supply Fan Maximum Flow Rate
      \note This field may be set to "autosize".  If a value is entered, it will *not* be
      \note multiplied by any sizing factor or by zone multipliers.  If using zone multipliers
      \note a value entered here must be large enough to serve the multiplied zones.
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
 N14, \field Hot Duct Supply Fan Minimum Flow Fraction
      \default 0.2
      \minimum 0.0
      \maximum 1.0
 N15, \field Hot Duct Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N16, \field Hot Duct Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
 N17, \field Hot Duct Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N18, \field Hot Duct Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A7, \field Hot Duct Supply Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers
  A8, \field Hot Duct Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
  A9, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  None
      \default  ChilledWater
 A10, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A11, \field Cooling Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \key  Warmest
      \default FixedSetpoint
 N19, \field Cooling Coil Design Setpoint Temperature
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
 A12, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N20, \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.6
 N21, \field Cooling Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 15.6
 N22, \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.8
 N23, \field Cooling Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 23.3
 A13, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default HotWater
 A14, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A15, \field Heating Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \key  Coldest
      \default FixedSetpoint
 N24, \field Heating Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 50.0
      \units C
 A16, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N25, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 50.0
 N26, \field Heating Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 7.8
 N27, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 20.0
 N28, \field Heating Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N29, \field Heating Coil Capacity
      \autosizable
      \default autosize
      \units W
 N30, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N31, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A17, \field Preheat Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default None
 A18, \field Preheat Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 N32, \field Preheat Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
      \units C
      \default 7.2
 A19, \field Preheat Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N33, \field Gas Preheat Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N34, \field Gas Preheat Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 N35, \field Maximum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 N36, \field Minimum Outdoor Air Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum 0.0
 A20, \field Minimum Outdoor Air Control Type
      \type choice
      \key FixedMinimum
      \key ProportionalMinimum
      \default ProportionalMinimum
 A21, \field Minimum Outdoor Air Schedule Name
      \note Schedule values multiply the Minimum Outdoor Air Flow Rate
      \note If blank, multiplier is always one
      \type object-list
      \object-list ScheduleNames
 A22, \field Economizer Type
      \type choice
      \key FixedDryBulb
      \key FixedEnthalpy
      \key DifferentialDryBulb
      \key DifferentialEnthalpy
      \key FixedDewPointAndDryBulb
      \key ElectronicEnthalpy
      \key DifferentialDryBulbAndEnthalpy
      \key NoEconomizer
      \default NoEconomizer
 A23, \field Economizer Lockout
      \type choice
      \key NoLockout
      \default NoLockout
 N37, \field Economizer Upper Temperature Limit
      \note Outdoor temperature above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N38, \field Economizer Lower Temperature Limit
      \note Outdoor temperature below which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units C
 N39, \field Economizer Upper Enthalpy Limit
      \note Outdoor enthalpy above which economizer is disabled and
      \note heat recovery is enabled (if available).
      \note Blank means no limit.
      \units J/kg
 N40, \field Economizer Maximum Limit Dewpoint Temperature
      \type real
      \units C
      \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
      \note economizer control type. No input or blank input means this limit is not operative.
      \note Limit is applied regardless of economizer control type.
 A24, \field Cold Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves the cold inlets of all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A25, \field Hot Supply Plenum Name
      \note Plenum zone name.  Supply plenum serves the hot inlets of all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A26, \field Return Plenum Name
      \note Plenum zone name.  Supply plenum serves all zones on this system.
      \note Blank if none.
      \type object-list
      \object-list ZoneNames
 A27, \field Night Cycle Control
      \type choice
      \key StayOff
      \key CycleOnAny
      \key CycleOnControlZone
      \default StayOff
 A28, \field Night Cycle Control Zone Name
      \note Applicable only if Night Cycle Control is Cycle On Control Zone.
      \type object-list
      \object-list ZoneNames
 A29, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N41, \field Sensible Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N42, \field Latent Heat Recovery Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A30, \field Heat Recovery Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
 A31, \field Heat Recovery Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
 A32, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheat = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint.
      \type choice
      \key None
      \key CoolReheat
      \default None
 A33, \field Dehumidification Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N43, \field Dehumidification Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100)
      \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 60.0
      \units percent
 A34, \field Dehumidification Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
      \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A35, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A36, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N44, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N45, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 A37, \field Humidifier Control Zone Name
      \note Zone name where humidistat is located
      \type object-list
      \object-list ZoneNames
 N46, \field Humidifier Relative Humidity Setpoint
      \note Zone relative humidity setpoint in percent (0 to 100).
      \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 100.0
      \default 30.0
      \units percent
 A38, \field Humidifier Relative Humidity Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
      \note  Setpoint above.Schedule values must be in percent relative humidity (0 to 100).
      \type object-list
      \object-list ScheduleNames
 A39, \field Sizing Option
      \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
      \note zone air flow rates.
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
 A40, \field Return Fan
      \note Specifies if the system has a return fan.
      \type choice
      \key Yes
      \key No
      \default No
 N47, \field Return Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
 N48, \field Return Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 500
 N49, \field Return Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
 N50, \field Return Fan Motor in Air Stream Fraction
       \minimum 0.0
       \maximum 1.0
       \default 1.0
 A41; \field Return Fan Part-Load Power Coefficients
      \note This field selects a predefined set of fan power coefficients.
      \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
      \note The other sets of coefficients are from the EnergyPlus Input
      \note Output Reference, Fan Coefficient Values table.
      \type choice
      \key InletVaneDampers
      \key OutletDampers
      \key VariableSpeedMotor
      \key ASHRAE90.1-2004AppendixG
      \key VariableSpeedMotorPressureReset
      \default InletVaneDampers

HVACTemplate:System:DedicatedOutdoorAir,
      \min-fields 46
      \memo This object creates a dedicated outdoor air system that must be used with
      \memo HVACTemplate:Zone:* objects for BaseboardHeat FanCoil PTAC PTHP WaterToAirHeatPump and VRF.
      \memo Does not support HVACTemplate:Zone:VAV or other central multizone systems
  A1, \field Name
      \reference HVACTemplateDOASSystems
      \reference HVACTemplateSystems
  A2, \field System Availability Schedule Name
      \note If blank, always on; DOAS System always on.  Schedule is used in availability manager
      \note and fan scheduling.
      \type object-list
      \object-list ScheduleNames
  A3, \field Air Outlet Type
      \type choice
      \key  DirectIntoZone
      \default  DirectIntoZone
  N1, \field Supply Fan Flow Rate
      \autosizable
      \default autosize
      \units m3/s
      \minimum> 0.0
  N2, \field Supply Fan Total Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.7
  N3, \field Supply Fan Delta Pressure
      \units Pa
      \ip-units inH2O
      \minimum 0
      \default 1000
  N4, \field Supply Fan Motor Efficiency
      \minimum> 0.0
      \maximum 1.0
      \default 0.9
  N5, \field Supply Fan Motor in Air Stream Fraction
      \minimum 0.0
      \maximum 1.0
      \default 1.0
  A4, \field Supply Fan Placement
      \type choice
      \key DrawThrough
      \key BlowThrough
      \default DrawThrough
  A5, \field Cooling Coil Type
      \type choice
      \key  ChilledWater
      \key  ChilledWaterDetailedFlatModel
      \key  TwoSpeedDX
      \key  TwoStageDX
      \key  TwoStageHumidityControlDX
      \key  HeatExchangerAssistedChilledWater
      \key  HeatExchangerAssistedDX
      \key  None
      \default  ChilledWater
  A6, \field Cooling Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
  A7, \field Cooling Coil Setpoint Control Type
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \default FixedSetpoint
  N6, \field Cooling Coil Design Setpoint
      \note  Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
      \default 12.8
      \units C
  A8, \field Cooling Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N7, \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.6
  N8, \field Cooling Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
      \units C
      \default 15.6
  N9, \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.8
 N10, \field Cooling Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 23.3
 N11, \field DX Cooling Coil Gross Rated Total Capacity
      \note Total cooling capacity not accounting for the effect of supply air fan heat
      \autosizable
      \default autosize
      \units W
 N12, \field DX Cooling Coil Gross Rated Sensible Heat Ratio
      \note Gross SHR
      \autosizable
      \minimum 0.5
      \maximum 1.0
      \default autosize
 N13, \field DX Cooling Coil Gross Rated COP
      \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
      \note does not include supply fan heat or supply fan electrical energy input
      \units W/W
      \minimum> 0.0
      \default 3.0
  A9, \field Heating Coil Type
      \type choice
      \key  HotWater
      \key  Electric
      \key  Gas
      \key  None
      \default HotWater
 A10, \field Heating Coil Availability Schedule Name
      \note If blank, always on
      \type object-list
      \object-list ScheduleNames
 A11, \field Heating Coil Setpoint Control Type
      \note When selecting OutdoorAirTemperatureReset, the Heating Coil Design Setpoint may need to be changed
      \type choice
      \key  FixedSetpoint
      \key  Scheduled
      \key  OutdoorAirTemperatureReset
      \default FixedSetpoint
 N14, \field Heating Coil Design Setpoint
      \note   Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
      \default 12.2
      \units C
 A12, \field Heating Coil Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
 N15, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \note Defaults 15.0C (59F) at 7.8C (46F) to 12.2C (54F) at 12.2C (54F)
      \units C
      \default 15.0
 N16, \field Heating Coil Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 7.8
 N17, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N18, \field Heating Coil Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
 N19, \field Gas Heating Coil Efficiency
      \maximum 1.0
      \minimum 0.0
      \default 0.8
 N20, \field Gas Heating Coil Parasitic Electric Load
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
 A13, \field Heat Recovery Type
      \type choice
      \key None
      \key Sensible
      \key Enthalpy
      \default None
 N21, \field Heat Recovery Sensible Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.70
 N22, \field Heat Recovery Latent Effectiveness
      \minimum 0.0
      \maximum 1.0
      \default 0.65
 A14, \field Heat Recovery Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
 A15, \field Heat Recovery Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
 A16, \field Dehumidification Control Type
      \note None = meet sensible load only
      \note CoolReheatHeatingCoil = cool beyond the dry-bulb setpoint, reheat with heating coil
      \note Valid for all cooling coil types.  If no heating coil specified, cold supply temps may occur.
      \note CoolReheatDesuperheater = cool beyond the dry-bulb setpoint
      \note as required to meet the humidity setpoint, reheat with desuperheater coil.
      \note Valid only for Cooling Coil Type = TwoSpeedDX, TwoStageDX, TwoStageHumidityControlDX, or HeatExchangerAssistedDX.
      \note Multimode = activate enhanced dehumidification mode as needed and meet sensible load.
      \note Valid only for Cooling Coil Type = TwoStageHumidityControlDX
      \type choice
      \key None
      \key CoolReheatHeatingCoil
      \key CoolReheatDesuperheater
      \key Multimode
      \default None
 N23, \field Dehumidification Setpoint
      \note The supply air humidity ratio for dehumidification control.
      \note Default of 0.00924 kgWater/kgDryAir is equivalent to 12.8C (55F) dewpoint.
      \note Ignored if Dehumidification Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 1.0
      \default 0.00924
      \units kgWater/kgDryAir
 A17, \field Humidifier Type
      \type choice
      \key None
      \key ElectricSteam
      \default None
 A18, \field Humidifier Availability Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
 N24, \field Humidifier Rated Capacity
      \note Moisture output rate at full rated power input.
      \note The humidifier does not currently autosize, so the default is very large
      \note to allow for adequate capacity.
      \type real
      \units m3/s
      \minimum 0.0
      \default 0.000001
      \ip-units gal/min
 N25, \field Humidifier Rated Electric Power
      \note Electric power input at rated capacity moisture output.
      \note Power consumption is proportional to moisture output with no part-load penalty.
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \ip-units W
 N26, \field Humidifier Constant Setpoint
      \note The supply air humidity ratio for humidification control.
      \note Ignored if Humidifier Setpoint Schedule specified below
      \type real
      \minimum 0.0
      \maximum 1.0
      \default 0.003
      \units kgWater/kgDryAir
 A19, \field Dehumidification Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Dehumidification Setpoint above.
      \note Schedule values must be in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir)
      \type object-list
      \object-list ScheduleNames
 A20; \field Humidifier Setpoint Schedule Name
      \note Leave blank to use constant setpoint specified in Humidifier Constant Setpoint above.
      \note Schedule values must be in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir)
      \type object-list
      \object-list ScheduleNames

HVACTemplate:Plant:ChilledWaterLoop,
      \min-fields 21
      \memo Plant and condenser loops to serve all HVACTemplate
      \memo chilled water coils, chillers, and towers.
      \unique-object
  A1, \field Name
      \required-field
  A2, \field Pump Schedule Name
      \note If blank, always available
      \note Applies to both chilled water and condenser loop pumps
      \type object-list
      \object-list ScheduleNames
  A3, \field Pump Control Type
      \note Applies to both chilled water and condenser loop pumps
      \type choice
      \key Intermittent
      \key Continuous
      \default Intermittent
  A4, \field Chiller Plant Operation Scheme Type
      \note Default operation type makes all equipment available
      \note at all times operating in order of Priority specified
      \note in HVACTemplate:Plant:Chiller objects.
      \type choice
      \key Default
      \key UserDefined
      \default Default
  A5, \field Chiller Plant Equipment Operation Schemes Name
      \type object-list
      \object-list PlantOperationSchemes
      \note Name of a PlantEquipmentOperationSchemes object
      \note Ignored if Chiller Plant Operation Scheme Type = Default
  A6, \field Chilled Water Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field Chilled Water Design Setpoint
      \note   Used for sizing and as constant setpoint if no Chilled Water Setpoint Schedule Name is specified.
      \default 7.22
      \units C
  A7, \field Chilled Water Pump Configuration
      \note VariablePrimaryNoSecondary - variable flow to chillers and coils
      \note ConstantPrimaryNoSecondary - constant flow to chillers and coils, excess bypassed
      \note ConstantPrimaryVariableSecondary - constant flow to chillers, variable flow to coils
      \note VariablePrimaryConstantSecondary - currently unsupported - variable flow to chillers, constant flow to coils
      \type choice
      \key ConstantPrimaryNoSecondary
      \key VariablePrimaryNoSecondary
      \key ConstantPrimaryVariableSecondary
      \default ConstantPrimaryNoSecondary
  N2, \field Primary Chilled Water Pump Rated Head
      \units Pa
      \minimum 0.0
      \default 179352
      \note default head is 60 feet H2O
      \ip-units ftH2O
  N3, \field Secondary Chilled Water Pump Rated Head
      \units Pa
      \minimum 0.0
      \default 179352
      \note default head is 60 feet H2O
      \ip-units ftH2O
  A8, \field Condenser Plant Operation Scheme Type
      \note Default operation type makes all equipment available
      \note at all times operating in order of Priority specified
      \note in HVACTemplate:Plant:Tower objects.
      \type choice
      \key Default
      \key UserDefined
      \default Default
      \note  May be left blank if not serving any water cooled chillers
  A9, \field Condenser Equipment Operation Schemes Name
      \type object-list
      \object-list CondenserOperationSchemes
      \note Name of a CondenserEquipmentOperationSchemes object
      \note Ignored if Condenser Plant Operation Scheme Type = Default
      \note  May be left blank if not serving any water cooled chillers
 A10, \field Condenser Water Temperature Control Type
      \note  May be left blank if not serving any water cooled chillers
      \type choice
      \key OutdoorWetBulbTemperature
      \key SpecifiedSetpoint
 A11, \field Condenser Water Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \note  May be left blank if not serving any water cooled chillers
      \type object-list
      \object-list ScheduleNames
  N4, \field Condenser Water Design Setpoint
      \note  Used for sizing and as constant setpoint if no Condenser Water Setpoint Schedule Name is specified.
      \note  May be left blank if not serving any water cooled chillers
      \default 29.4
      \units C
  N5, \field Condenser Water Pump Rated Head
      \note  May be left blank if not serving any water cooled chillers
      \units Pa
      \minimum 0.0
      \default 179352
      \note default head is 60 feet H2O
      \ip-units ftH2O
 A12, \field Chilled Water Setpoint Reset Type
      \note Overrides Chilled Water Setpoint Schedule Name
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
  N6, \field Chilled Water Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
  N7, \field Chilled Water Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.6
  N8, \field Chilled Water Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 6.7
  N9, \field Chilled Water Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 26.7
 A13, \field Chilled Water Primary Pump Type
      \note Describes the type of pump configuration used for the primary portion of the chilled water loop.
      \type choice
      \key SinglePump
      \key PumpPerChiller
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
 A14, \field Chilled Water Secondary Pump Type
      \note Describes the type of pump configuration used for the secondary portion of the chilled water loop.
      \type choice
      \key SinglePump
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
 A15, \field Condenser Water Pump Type
      \note Describes the type of pump configuration used for the condenser water loop.
      \type choice
      \key SinglePump
      \key PumpPerTower
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
  A16,\field Chilled Water Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the chilled water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A17,\field Chilled Water Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the chilled water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A18,\field Condenser Water Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the condenser water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A19,\field Condenser Water Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the condenser water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A20,\field Fluid Type
      \type choice
      \key Water
      \key EthyleneGlycol30
      \key EthyleneGlycol40
      \key EthyleneGlycol50
      \key EthyleneGlycol60
      \key PropyleneGlycol30
      \key PropyleneGlycol40
      \key PropyleneGlycol50
      \key PropyleneGlycol60
      \default Water
  N10,\field Loop Design Delta Temperature
      \note The temperature difference used in sizing the loop flow rate.
      \units deltaC
      \default 6.67
  N11,\field Minimum Outdoor Dry Bulb Temperature
      \note The minimum outdoor dry-bulb temperature that the chilled water loops operate.
      \note Leave blank for no limit.
      \units C
  A21,\field Chilled Water Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad
  A22;\field Condenser Water Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad

HVACTemplate:Plant:Chiller,
      \min-fields 7
      \memo This object adds a chiller to an HVACTemplate:Plant:ChilledWaterLoop.
  A1, \field Name
      \required-field
  A2, \field Chiller Type
      \required-field
      \type choice
      \key DistrictChilledWater
      \key ElectricCentrifugalChiller
      \key ElectricScrewChiller
      \key ElectricReciprocatingChiller
  N1, \field Capacity
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N2, \field Nominal COP
      \required-field
      \note Not applicable if Chiller Type is DistrictChilledWater
      \note Electric Reciprocating Chiller
      \units W/W
      \minimum> 0.0
  A3, \field Condenser Type
      \note Not applicable if Chiller Type is DistrictChilledWater
      \type choice
      \key AirCooled
      \key WaterCooled
      \key EvaporativelyCooled
      \default WaterCooled
  A4, \field Priority
      \note If Chiller Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  N3, \field Sizing Factor
      \note Multiplies the autosized capacity and flow rates
      \type real
      \minimum> 0.0
      \default 1.0
  N4, \field Minimum Part Load Ratio
      \type real
      \note Part load ratio below which the chiller starts cycling on/off to meet the load.
      \note Must be less than or equal to Maximum Part Load Ratio.
      \minimum 0.0
      \default 0.0
  N5, \field Maximum Part Load Ratio
      \type real
      \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
      \minimum> 0.0
      \default 1.0
  N6, \field Optimum Part Load Ratio
      \type real
      \note Optimum part load ratio where the chiller is most efficient.
      \note Must be greater than or equal to the Minimum Part Load Ratio
      \note and less than or equal to the Maximum Part Load Ratio.
      \minimum> 0.0
      \default 1.0
  N7, \field Minimum Unloading Ratio
      \type real
      \note Part load ratio where the chiller can no longer unload and false loading begins.
      \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
      \note and less than or equal to the Maximum Part Load Ratio.
      \minimum 0.0
      \default 0.25
  N8; \field Leaving Chilled Water Lower Temperature Limit
      \type real
      \default 5.0
      \units C

HVACTemplate:Plant:Chiller:ObjectReference,
      \min-fields 4
      \memo This object references a detailed chiller object and adds it to
      \memo an HVACTemplate:Plant:ChilledWaterLoop. The user must create a complete
      \memo detailed chiller object with all required curve or performance objects.
  A1, \field Name
      \note The name of this object.
      \required-field
  A2, \field Chiller Object Type
      \required-field
      \type choice
      \key Chiller:Electric:EIR
      \key Chiller:Electric:ReformulatedEIR
      \default Chiller:Electric:EIR
  A3, \field Chiller Name
      \note The name of the detailed chiller object.
      \required-field
      \type object-list
      \object-list Chillers
  N1; \field Priority
      \note If Chiller Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.

HVACTemplate:Plant:Tower,
      \min-fields 9
      \memo This object adds a cooling tower to an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop.
  A1, \field Name
      \required-field
  A2, \field Tower Type
      \required-field
      \type choice
      \key SingleSpeed
      \key TwoSpeed
  N1, \field High Speed Nominal Capacity
      \note Applicable for tower type SingleSpeed and TwoSpeed
      \note Nominal tower capacity with entering water at 35C (95F), leaving water at
      \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
      \note dry-bulb temperature, with the tower fan operating at high speed. Design water
      \note flow rate assumed to be 5.382E-8 m3/s per watt(3 gpm/ton). Nominal tower capacity
      \note times (1.25) gives the actual tower heat rejection at these operating conditions.
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N2, \field High Speed Fan Power
      \note Applicable for tower type SingleSpeed and TwoSpeed
      \autosizable
      \default autosize
      \units W
      \ip-units W
      \minimum> 0.0
  N3, \field Low Speed Nominal Capacity
      \note Applicable only for Tower Type TwoSpeed
      \note Nominal tower capacity with entering water at 35C (95F), leaving water at
      \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
      \note dry-bulb temperature, with the tower fan operating at low speed. Design water flow
      \note rate assumed to be 5.382E-8 m3/s per watt of tower high-speed nominal capacity
      \note (3 gpm/ton). Nominal tower capacity times (1.25) gives the actual tower heat
      \note rejection at these operating conditions.
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N4, \field Low Speed Fan Power
      \note Applicable only for Tower Type TwoSpeed
      \autosizable
      \default autosize
      \units W
      \ip-units W
      \minimum> 0.0
  N5, \field Free Convection Capacity
      \note Applicable for Tower Type SingleSpeed and TwoSpeed
      \note Tower capacity in free convection regime with entering water at 35C (95F),
      \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
      \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
      \note 5.382E-8 m3/s per watt of tower high-speed nominal capacity (3 gpm/ton). Tower
      \note free convection capacity times (1.25) gives the actual tower heat rejection at
      \note these operating conditions.
      \autosizable
      \default autosize
      \units W
      \minimum 0.0
  A3, \field Priority
      \note Applicable for all Tower Types
      \note If Condenser Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  N6, \field Sizing Factor
      \note Multiplies the autosized capacity and flow rates
      \type real
      \minimum> 0.0
      \default 1.0
  A4; \field Template Plant Loop Type
      \note Specifies if this tower serves a template chilled water loop or mixed water loop
      \note If left blank, will serve a chilled water loop if present, or a mixed water loop (if
      \note no chilled water loop is present).
      \type choice
      \key ChilledWater
      \key MixedWater

HVACTemplate:Plant:Tower:ObjectReference,
      \min-fields 4
      \memo This object references a detailed cooling tower object and adds it to
      \memo an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. The user must create a complete
      \memo detailed cooling tower object with all required curve or performance objects.
  A1, \field Name
      \note The name of this object.
      \required-field
  A2, \field Cooling Tower Object Type
      \required-field
      \type choice
      \key CoolingTower:SingleSpeed
      \key CoolingTower:TwoSpeed
      \key CoolingTower:VariableSpeed
      \default CoolingTower:SingleSpeed
  A3, \field Cooling Tower Name
      \note The name of the detailed cooling tower object.
      \required-field
      \type object-list
      \object-list CoolingTowers
  N1, \field Priority
      \note If Condenser Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  A4; \field Template Plant Loop Type
      \note Specifies if this tower serves a template chilled water loop or mixed water loop
      \note If left blank, will serve a chilled water loop if present, or a mixed water loop (if
      \note no chilled water loop is present).
      \type choice
      \key ChilledWater
      \key MixedWater

HVACTemplate:Plant:HotWaterLoop,
      \min-fields 14
      \unique-object
      \memo Plant loop to serve all HVACTemplate
      \memo hot water coils and boilers.
  A1, \field Name
      \required-field
  A2, \field Pump Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
  A3, \field Pump Control Type
      \type choice
      \key Intermittent
      \key Continuous
      \default Intermittent
  A4, \field Hot Water Plant Operation Scheme Type
      \note Default operation type makes all equipment available
      \note at all times operating in order of Priority specified
      \note in HVACTemplate:Plant:Boiler objects.
      \type choice
      \key Default
      \key UserDefined
      \default Default
  A5, \field Hot Water Plant Equipment Operation Schemes Name
      \type object-list
      \object-list PlantOperationSchemes
      \note Name of a PlantEquipmentOperationSchemes object
      \note Ignored if Plant Operation Scheme Type = Default
  A6, \field Hot Water Setpoint Schedule Name
      \note Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field Hot Water Design Setpoint
      \note  Used for sizing and as constant setpoint if no Setpoint Schedule Name is specified.
      \default 82.0
      \units C
  A7, \field Hot Water Pump Configuration
      \note VariableFlow - variable flow to boilers and coils, excess bypassed
      \note ConstantFlow - constant flow to boilers and coils, excess bypassed
      \type choice
      \key VariableFlow
      \key ConstantFlow
      \default ConstantFlow
  N2, \field Hot Water Pump Rated Head
      \units Pa
      \minimum 0.0
      \default 179352
      \note Default head is 60 feet H2O
      \ip-units ftH2O
  A8, \field Hot Water Setpoint Reset Type
      \note Overrides Hot Water Setpoint Schedule Name
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
  N3, \field Hot Water Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 82.2
  N4, \field Hot Water Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default -6.7
  N5, \field Hot Water Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 65.6
  N6, \field Hot Water Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 10.0
  A9, \field Hot Water Pump Type
      \note Describes the type of pump configuration used for the hot water loop.
      \type choice
      \key SinglePump
      \key PumpPerBoiler
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
  A10,\field Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A11,\field Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A12,\field Fluid Type
      \type choice
      \key Water
      \key EthyleneGlycol30
      \key EthyleneGlycol40
      \key EthyleneGlycol50
      \key EthyleneGlycol60
      \key PropyleneGlycol30
      \key PropyleneGlycol40
      \key PropyleneGlycol50
      \key PropyleneGlycol60
      \default Water
  N7, \field Loop Design Delta Temperature
      \note The temperature difference used in sizing the loop flow rate.
      \units deltaC
      \default 11.0
  N8, \field Maximum Outdoor Dry Bulb Temperature
      \note The maximum outdoor dry-bulb temperature that the hot water loops operate.
      \note Leave blank for no limit.
      \units C
  A13;\field Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad

HVACTemplate:Plant:Boiler,
      \min-fields 7
      \memo This object adds a boiler to an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop.
  A1, \field Name
      \required-field
  A2, \field Boiler Type
      \required-field
      \type choice
      \key DistrictHotWater
      \key HotWaterBoiler
      \key CondensingHotWaterBoiler
  N1, \field Capacity
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N2, \field Efficiency
      \note Not applicable  if Boiler Type is DistrictHotWater
      \minimum 0.0
      \maximum 1.0
      \default 0.8
  A3, \field Fuel Type
      \note Not applicable  if Boiler Type is DistrictHotWater
      \type choice
      \key Electricity
      \key NaturalGas
      \key PropaneGas
      \key FuelOil#1
      \key FuelOil#2
      \key Coal
      \key Diesel
      \key Gasoline
      \key OtherFuel1
      \key OtherFuel2
  A4, \field Priority
      \note If Hot Water Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:HotWaterLoop, then equipment
      \note operates in priority order, 1, 2, 3, etc.
  N3, \field Sizing Factor
      \note Multiplies the autosized capacity and flow rates
      \type real
      \minimum> 0.0
      \default 1.0
  N4, \field Minimum Part Load Ratio
      \type real
      \minimum 0.0
      \default 0.0
  N5, \field Maximum Part Load Ratio
      \type real
      \minimum 0.0
      \default 1.1
  N6, \field Optimum Part Load Ratio
      \type real
      \minimum 0.0
      \default 1.0
  N7, \field Water Outlet Upper Temperature Limit
      \type real
      \units C
      \default 100.0
  A5; \field Template Plant Loop Type
      \note Specifies if this boiler serves a template hot water loop or mixed water loop
      \note If left blank, will serve a hot water loop if present, or a mixed water loop (if
      \note no hot water loop is present).
      \type choice
      \key HotWater
      \key MixedWater

HVACTemplate:Plant:Boiler:ObjectReference,
      \min-fields 4
      \memo This object references a detailed boiler object and adds it to
      \memo an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. The user must create a complete
      \memo detailed boiler object with all required curve or performance objects.
  A1, \field Name
      \note The name of this object.
      \required-field
  A2, \field Boiler Object Type
      \required-field
      \type choice
      \key Boiler:HotWater
      \default Boiler:HotWater
  A3, \field Boiler Name
      \note The name of the detailed boiler object.
      \required-field
      \type object-list
      \object-list Boilers
  N1, \field Priority
      \note If Hot Water Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  A4; \field Template Plant Loop Type
      \note Specifies if this boiler serves a template hot water loop or mixed water loop
      \note If left blank, will serve a hot water loop if present, or a mixed water loop (if
      \note no hot water loop is present).
      \type choice
      \key HotWater
      \key MixedWater

HVACTemplate:Plant:MixedWaterLoop,
      \min-fields 11
      \memo Central plant loop portion of a water source heat pump system.
      \unique-object
  A1, \field Name
      \required-field
  A2, \field Pump Schedule Name
      \note If blank, always available
      \note Applies to both chilled water and condenser loop pumps
      \type object-list
      \object-list ScheduleNames
  A3, \field Pump Control Type
      \note Applies to both chilled water and condenser loop pumps
      \type choice
      \key Intermittent
      \key Continuous
      \default Intermittent
  A4, \field Operation Scheme Type
      \note Default operation type makes all equipment available
      \note at all times operating in order of Priority specified
      \note in HVACTemplate:Plant:Boiler and HVACTemplate:Plant:Tower objects.
      \type choice
      \key Default
      \key UserDefined
      \default Default
  A5, \field Equipment Operation Schemes Name
      \type object-list
      \object-list PlantOperationSchemes
      \note Name of a PlantEquipmentOperationSchemes object
      \note Ignored if Plant Operation Scheme Type = Default
  A6, \field High Temperature Setpoint Schedule Name
      \note Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field High Temperature Design Setpoint
      \note  Used for sizing and as constant setpoint if no Setpoint Schedule Name is specified.
      \default 33.0
      \units C
  A7, \field Low Temperature Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \note  May be left blank if not serving any water cooled chillers
      \type object-list
      \object-list ScheduleNames
  N2, \field Low Temperature Design Setpoint
      \note  Used for sizing and as constant setpoint if no Condenser Water Setpoint Schedule Name is specified.
      \note  May be left blank if not serving any water cooled chillers
      \default 20.0
      \units C
  A8, \field Water Pump Configuration
      \note VariableFlow - variable flow to boilers and coils, excess bypassed
      \note ConstantFlow - constant flow to boilers and coils, excess bypassed
      \type choice
      \key VariableFlow
      \key ConstantFlow
      \default ConstantFlow
  N3, \field Water Pump Rated Head
      \note  May be left blank if not serving any water cooled chillers
      \units Pa
      \minimum 0.0
      \default 179352
      \note default head is 60 feet H2O
      \ip-units ftH2O
  A9, \field Water Pump Type
      \note Describes the type of pump configuration used for the mixed water loop.
      \type choice
      \key SinglePump
      \key PumpPerTowerOrBoiler
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
  A10,\field Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A11,\field Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A12,\field Fluid Type
      \type choice
      \key Water
      \key EthyleneGlycol30
      \key EthyleneGlycol40
      \key EthyleneGlycol50
      \key EthyleneGlycol60
      \key PropyleneGlycol30
      \key PropyleneGlycol40
      \key PropyleneGlycol50
      \key PropyleneGlycol60
      \default Water
  N4, \field Loop Design Delta Temperature
      \note The temperature difference used in sizing the loop flow rate.
      \units deltaC
      \default 5.6
  A13;\field Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad

\group HVAC Design Objects

DesignSpecification:OutdoorAir,
  \min-fields 1
  \memo This object is used to describe general outdoor air requirements which
  \memo are referenced by other objects.
  A1, \field Name
      \required-field
      \type alpha
      \reference DesignSpecificationOutdoorAirNames
  A2, \field Outdoor Air Method
      \type choice
      \key Flow/Person
      \key Flow/Area
      \key Flow/Zone
      \key AirChanges/Hour
      \key Sum
      \key Maximum
      \default Flow/Person
      \note Flow/Person => Outdoor Air Flow per Person * Occupancy = Design Flow Rate,
      \note Flow/Area => Outdoor Air Flow per Zone Floor Area * Zone Floor Area = Design Flow Rate,
      \note Flow/Zone => Outdoor Air Flow per Zone = Design Flow Rate,
      \note AirChanges/Hour => Outdoor Air Flow Air Changes per Hour * Zone Volume adjusted for m3/s = Design Flow Rate
  N1, \field Outdoor Air Flow per Person
      \type real
      \units m3/s-person
      \default 0.00944
      \minimum 0
      \note 0.00944 m3/s is equivalent to 20 cfm per person
      \note This input should be used if the field Outdoor Air Method is Flow/Person.
      \note This input is used if the field Outdoor Air Method is Flow/Person, Sum, or Maximum
  N2, \field Outdoor Air Flow per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \minimum 0
      \note This input should be used if the field Outdoor Air Method is Flow/Area.
      \note This input is used if the field Outdoor Air Method is Flow/Area, Sum, or Maximum
  N3, \field Outdoor Air Flow per Zone
      \type real
      \units m3/s
      \default 0.0
      \minimum 0
      \note This input should be used if the field Outdoor Air Method is Flow/Zone.
      \note This input is used if the field Outdoor Air Method is Flow/Zone, Sum, or Maximum
  N4, \field Outdoor Air Flow Air Changes per Hour
      \units 1/hr
      \type real
      \default 0.0
      \minimum 0
      \note This input should be used if the field Outdoor Air Method is AirChanges/Hour.
      \note This input is used if the field Outdoor Air Method is AirChanges/Hour, Sum, or Maximum
  A3; \field Outdoor Air Flow Rate Fraction Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note Schedule values are multiplied by the Outdoor Air Flow rate calculated using
      \note the previous four inputs. Schedule values are limited to 0 to 1.

DesignSpecification:ZoneAirDistribution,
  \min-fields 1
  \memo This object is used to describe zone air distribution in terms of air distribution
  \memo effectiveness and secondary recirculation fraction. It is referenced by Sizing:Zone
  \memo and Controller:MechanicalVentilation objects
   A1,  \field Name
        \required-field
        \type alpha
        \reference DesignSpecificationZoneAirDistributionNames
   N1,  \field Zone Air Distribution Effectiveness in Cooling Mode
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   N2,  \field Zone Air Distribution Effectiveness in Heating Mode
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   A2,  \field Zone Air Distribution Effectiveness Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note optionally used to replace Zone Air Distribution Effectiveness in Cooling and
        \note Heating Mode
   N3;  \field Zone Secondary Recirculation Fraction
        \type real
        \default 0.0
        \minimum 0.0
        \units dimensionless

Sizing:Parameters,
  \unique-object
      \memo Specifies global heating and cooling sizing factors/ratios.
      \memo These ratios are applied at the zone level to all of the zone heating and cooling loads
      \memo and air flow rates. Then these new loads and air flow rates are used to calculate the
      \memo system level flow rates and capacities and are used in all component sizing calculations.
      \memo Specifies the width (in load timesteps) of a moving average window
      \memo which is used to smooth the peak load across more than one timestep.
  \min-fields 1
  N1, \field Heating Sizing Factor
      \type real
      \minimum> 0.0
      \default 1.0
  N2, \field Cooling Sizing Factor
      \type real
      \minimum> 0.0
      \default 1.0
  N3; \field Timesteps in Averaging Window
      \note blank => set the timesteps in averaging window to
      \note Number of Timesteps per Hour resulting in a 1 hour averaging window
      \note default is number of timesteps for 1 hour averaging window
      \type integer
      \minimum 1

Sizing:Zone,
      \memo Specifies the data needed to perform a zone design air flow calculation.
      \memo The calculation is done for every sizing period included in the input. The maximum
      \memo cooling and heating load and cooling, heating, and ventilation air flows are then saved
      \memo for system level and zone component design calculations.
  \min-fields 18
  A1, \field Zone or ZoneList Name
      \required-field
      \type object-list
      \object-list ZoneAndZoneListNames
  A2, \field Zone Cooling Design Supply Air Temperature Input Method
      \required-field
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
  N1, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
  N2, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
  A3, \field Zone Heating Design Supply Air Temperature Input Method
      \required-field
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
  N3, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
  N4, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
  N5, \field Zone Cooling Design Supply Air Humidity Ratio
      \required-field
      \minimum 0.0
      \type real
      \units kgWater/kgDryAir
  N6, \field Zone Heating Design Supply Air Humidity Ratio
      \required-field
      \minimum 0.0
      \type real
      \units kgWater/kgDryAir
  A4, \field Design Specification Outdoor Air Object Name
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  N7, \field Zone Heating Sizing Factor
      \note if blank or zero, global heating sizing factor from Sizing:Parameters is used.
      \minimum 0
  N8, \field Zone Cooling Sizing Factor
      \note if blank or zero, global cooling sizing factor from Sizing:Parameters is used.
      \minimum 0
  A5, \field Cooling Design Air Flow Method
      \type choice
      \key Flow/Zone
      \key DesignDay
      \key DesignDayWithLimit
      \default DesignDay
  N9, \field Cooling Design Air Flow Rate
      \type real
      \units m3/s
      \minimum 0
      \default 0
      \note This input is used if Cooling Design Air Flow Method is Flow/Zone
      \note This value will be multiplied by the global or zone sizing factor and
      \note by zone multipliers.
  N10,\field Cooling Minimum Air Flow per Zone Floor Area
      \type real
      \units m3/s-m2
      \minimum 0
      \default .000762
      \note default is .15 cfm/ft2
      \note This input is used if Cooling Design Air Flow Method is DesignDayWithLimit
  N11,\field Cooling Minimum Air Flow
      \type real
      \units m3/s
      \minimum 0
      \default 0
      \note This input is used if Cooling Design Air Flow Method is DesignDayWithLimit
  N12,\field Cooling Minimum Air Flow Fraction
      \note fraction of the Cooling design Air Flow Rate
      \type real
      \minimum 0
      \default 0
      \note This input is currently used in sizing the Fan minimum Flow Rate.
      \note It does not currently affect other component autosizing.
  A6, \field Heating Design Air Flow Method
      \type choice
      \key Flow/Zone
      \key DesignDay
      \key DesignDayWithLimit
      \default DesignDay
  N13,\field Heating Design Air Flow Rate
      \type real
      \units m3/s
      \minimum 0
      \default 0
      \note This input is used if Heating Design Air Flow Method is Flow/Zone.
      \note This value will be multiplied by the global or zone sizing factor and
      \note by zone multipliers.
  N14,\field Heating Maximum Air Flow per Zone Floor Area
      \type real
      \units m3/s-m2
      \minimum 0
      \default .002032
      \note default is .40 cfm/ft2
      \note This field is used to size the heating design flow rate when Heating Design Air Flow Method = Flow/Zone.
      \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
  N15,\field Heating Maximum Air Flow
      \type real
      \units m3/s
      \minimum 0
      \default .1415762
      \note default is 300 cfm
      \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
  N16,\field Heating Maximum Air Flow Fraction
      \note fraction of the Heating Design Air Flow Rate
      \type real
      \minimum 0
      \default 0.3
      \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
  A7; \field Design Specification Zone Air Distribution Object Name
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames

DesignSpecification:ZoneHVAC:Sizing,
  \min-fields 1
  \memo This object is used to describe general scalable zone HVAC equipment sizing which
  \memo are referenced by other objects.
  A1, \field Name
      \required-field
      \type alpha
      \reference DesignSpecificationZoneHVACSizingName
  A2, \field Cooling Supply Air Flow Rate Method
      \type choice
      \key None
      \key SupplyAirFlowRate
      \key FlowPerFloorArea
      \key FractionOfAutosizedCoolingAirflow
      \key FlowPerCoolingCapacity
      \default SupplyAirFlowRate
      \note Enter the method used to determine the cooling supply air volume flow rate.
      \note None is used when a cooling coil is not included in the Zone HVAC Equip or this field
      \note may be blank. SupplyAirFlowRate => selected when the magnitude of the supply air volume
      \note flow rate is specified. FlowPerFloorArea => selected when the supply air volume flow rate
      \note is determined from total floor area served by the Zone HVAC unit and Flow Per Floor Area
      \note value specified. FractionOfAutosizedCoolingAirflow => is selected when the supply air volume
      \note is determined from a user specified fraction and the autosized cooling supply air flow rate
      \note value determined by the simulation. FlowPerCoolingCapacity => is selected when the supply
      \note air volume is determined from user specified flow per Cooling Capacity and Cooling Capacity
      \note determined by the simulation.
  N1, \field Cooling Supply Air Flow Rate
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \note Enter the magnitude of supply air volume flow rate during cooling operation.
      \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
      \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
  N2, \field Cooling Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the cooling supply air volume flow rate per total conditioned floor area.
      \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
      \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
  N3, \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FractionOfAutosizedCoolingAirflow.
      \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
  N4, \field Cooling Supply Air Flow Rate Per Unit Cooling Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the cooling supply air volume flow rate unit cooling capacity.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FlowPerCoolingCapacity. This field may be blank if a cooling coil is not
      \note included in the Zone HVAC equipment.
  A3, \field No Load Supply Air Flow Rate Method
      \type choice
      \key None
      \key SupplyAirFlowRate
      \key FlowPerFloorArea
      \key FractionOfAutosizedCoolingAirflow
      \key FractionOfAutosizedHeatingAirflow
      \default SupplyAirFlowRate
      \note Enter the method used to determine the supply air volume flow rate When No Cooling or Heating
      \note is Required. None is used when a cooling or heating coil is not included in the Zone HVAC
      \note Equipment or this field may be blank. SupplyAirFlowRate => selected when the magnitude of the
      \note supply air volume flow rate is specified. FlowPerFloorArea => selected when the supply air
      \note volume flow rate is determined from total floor area served by the Zone HVAC unit and Flow Per
      \note Floor Area is specified. FractionOfAutosizedCoolingAirflow => is selected when the supply
      \note air volume is determined from a user specified fraction and the Autosized cooling supply
      \note air flow rate value determined by the simulation. FractionOfAutosizedHeatingAirflow => is
      \note selected when the supply air volume is determined from a user specified fraction and the
      \note Autosized heating supply air flow rate value determined by the simulation.
  N5, \field No Load Supply Air Flow Rate
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating
      \note is required. Required field when No Load Supply Air Flow Rate Method
      \note is SupplyAirFlowRate.
  N6, \field No Load Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the supply air volume flow rate per total floor area.
      \note Required field when No Load Supply Air Flow Rate Method
      \note is FlowPerFloorArea.
  N7, \field No Load Fraction of Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when No Load Supply Air Flow Rate Method
      \note is FractionOfAutosizedCoolingAirflow.
  N8, \field No Load Fraction of Heating Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
      \note Required field when No Load Supply Air Flow Rate Method
      \note is FractionOfAutosizedHeatingAirflow.
  A4, \field Heating Supply Air Flow Rate Method
      \type choice
      \key None
      \key SupplyAirFlowRate
      \key FlowPerFloorArea
      \key FractionOfAutosizedHeatingAirflow
      \key FlowPerHeatingCapacity
      \default SupplyAirFlowRate
      \note Enter the method used to determine the heating supply air volume flow rate.
      \note None is used when a heating coil is not included in the Zone HVAC Equipment or this field may
      \note be blank. SupplyAirFlowRate => selected when the magnitude of the heating supply air volume
      \note flow rate is specified.  FlowPerFloorArea => selected when the supply air volume flow rate is
      \note determined from total floor area served by a Zone HVAC unit and user specified value of Flow
      \note Per Floor Area. FractionOfAutosizedHeatingAirflow => is selected when the supply air volume
      \note is determined from a user specified fraction and the Autosized heating supply air flow rate
      \note value determined by the simulation. FlowPerHeatingCapacity => is selected when the supply
      \note air volume is determined from user specified flow per Heating Capacity and Heating Capacity
      \note determined by the simulation.
  N9, \field Heating Supply Air Flow Rate
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \note Enter the magnitude of the supply air volume flow rate during heating operation.
      \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
 N10, \field Heating Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the heating supply air volume flow rate per total conditioned floor area.
      \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
 N11, \field Heating Fraction of Heating Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FractionOfAutosizedHeatingAirflow.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
 N12, \field Heating Supply Air Flow Rate Per Unit Heating Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the supply air volume flow rate per unit heating capacity.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FlowPerHeatingCapacity.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
  A5, \field Cooling Design Capacity Method
      \type choice
      \key None
      \key CoolingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedCoolingCapacity
      \default None
      \note Enter the method used to determine the cooling design capacity for scalable sizing.
      \note None is used when a cooling coils is not included in the Zone HVAC Equipment or
      \note this field may be blank. If this input field is left blank, then the design cooling
      \note capacity is set to zero. CoolingDesignCapacity => selected when the design cooling capacity
      \note value is specified or auto-sized. CapacityPerFloorArea => selected when the design cooling
      \note capacity is determine from user specified cooling capacity per floor area and zone floor area.
      \note FractionOfAutosizedCoolingCapacity => is selected when the design cooling capacity is
      \note determined from a user specified fraction and the auto-sized design cooling capacity.
 N13, \field Cooling Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \note Enter the design cooling capacity. Required field when the cooling design capacity method
      \note CoolingDesignCapacity.
 N14, \field Cooling Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the cooling design capacity per zone floor area. Required field when the cooling design
      \note capacity method field is CapacityPerFloorArea.
 N15, \field Fraction of Autosized Cooling Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
      \note design capacity method field is FractionOfAutosizedCoolingCapacity.
  A6, \field Heating Design Capacity Method
      \type choice
      \key None
      \key HeatingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedHeatingCapacity
      \default None
      \note Enter the method used to determine the heating design capacity for scalable sizing.
      \note None is used when a heating coil is not included in the Zone HVAC Equipment or
      \note this field may be blank. If this input field is left blank, then the design heating
      \note capacity is set to zero. HeatingDesignCapacity => selected when the design heating capacity
      \note value is specified or auto-sized. CapacityPerFloorArea => selected when the design cooling
      \note capacity is determine from user specified heating capacity per flow area and zone floor area.
      \note FractionOfAutosizedHeatingCapacity => is selected when the design heating capacity is
      \note determined from a user specified fraction and the auto-sized design heating capacity
 N16, \field Heating Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \note Enter the design heating capacity. Required field when the heating design capacity method
      \note HeatingDesignCapacity.
 N17, \field Heating Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the heating design capacity per zone floor area. Required field when the heating design
      \note capacity method field is CapacityPerFloorArea.
 N18; \field Fraction of Autosized Heating Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized heating design capacity. Required field when capacity the
      \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.

Sizing:System,
      \memo Specifies the input needed to perform sizing calculations for a central forced air
      \memo system. System design air flow, heating capacity, and cooling capacity will be calculated
      \memo using this input data.
      \min-fields 37
  A1, \field AirLoop Name
      \required-field
      \type object-list
      \object-list AirPrimaryLoops
  A2, \field Type of Load to Size On
      \note Specifies the basis for sizing the system supply air flow rate
      \note Sensible and VentilationRequirement are the only available options
      \note Sensible uses the zone design air flow rates
      \note VentilationRequirement uses the system ventilation requirement
      \type choice
      \key Sensible
      \key Total
      \key VentilationRequirement
      \default Sensible
  N1, \field Design Outdoor Air Flow Rate
      \type real
      \default autosize
      \minimum 0.0
      \units m3/s
      \autosizable
  N2, \field Central Heating Maximum System Air Flow Ratio
      \required-field
      \type real
      \minimum 0.0
      \maximum 1.0
      \default 0.5
  N3, \field Preheat Design Temperature
      \required-field
      \type real
      \units C
  N4, \field Preheat Design Humidity Ratio
      \required-field
      \type real
      \units kgWater/kgDryAir
  N5, \field Precool Design Temperature
      \required-field
      \type real
      \units C
  N6, \field Precool Design Humidity Ratio
      \required-field
      \type real
      \units kgWater/kgDryAir
  N7, \field Central Cooling Design Supply Air Temperature
      \required-field
      \type real
      \units C
  N8, \field Central Heating Design Supply Air Temperature
      \required-field
      \type real
      \units C
  A3, \field Type of Zone Sum to Use
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
  A4, \field 100% Outdoor Air in Cooling
      \type choice
      \key Yes
      \key No
      \default No
  A5, \field 100% Outdoor Air in Heating
      \type choice
      \key Yes
      \key No
      \default No
  N9, \field Central Cooling Design Supply Air Humidity Ratio
      \required-field
      \type real
      \default 0.008
      \units kgWater/kgDryAir
 N10, \field Central Heating Design Supply Air Humidity Ratio
      \required-field
      \type real
      \default 0.008
      \units kgWater/kgDryAir
  A6, \field Cooling Supply Air Flow Rate Method
      \type choice
      \key Flow/System
      \key DesignDay
      \key FlowPerFloorArea
      \key FractionOfAutosizedCoolingAirflow
      \key FlowPerCoolingCapacity
      \default DesignDay
 N11, \field Cooling Supply Air Flow Rate
      \note This input is used if Cooling Supply Air Flow Rate Method is Flow/System
      \note This value will *not* be multiplied by any sizing factor or by zone multipliers.
      \note If using zone multipliers, this value must be large enough to serve the multiplied zones.
      \type real
      \units m3/s
      \minimum 0
      \default 0
 N12, \field Cooling Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the cooling supply air volume flow rate per total conditioned floor area.
      \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
 N13, \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FractionOfAutosizedCoolingAirflow.
 N14, \field Cooling Supply Air Flow Rate Per Unit Cooling Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the supply air volume flow rate per unit cooling capacity.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FlowPerCoolingCapacity.
  A7, \field Heating Supply Air Flow Rate Method
      \type choice
      \key Flow/System
      \key DesignDay
      \key FlowPerFloorArea
      \key FractionOfAutosizedHeatingAirflow
      \key FractionOfAutosizedCoolingAirflow
      \key FlowPerCoolingCapacity
      \default DesignDay
 N15, \field Heating Supply Air Flow Rate
      \note Required field when Heating Supply Air Flow Rate Method is Flow/System
      \note This value will *not* be multiplied by any sizing factor or by zone multipliers.
      \note If using zone multipliers, this value must be large enough to serve the multiplied zones.
      \type real
      \units m3/s
      \minimum 0
      \default 0
 N16, \field Heating Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the heating supply air volume flow rate per total conditioned floor area.
      \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
 N17, \field Heating Fraction of Autosized Heating Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FractionOfAutosizedHeatingAirflow.
 N18, \field Heating Fraction of Autosized Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FractionOfAutosizedCoolingAirflow.
 N19, \field Heating Supply Air Flow Rate Per Unit Heating Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the heating supply air volume flow rate per unit heating capacity.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FlowPerHeatingCapacity.
  A8, \field System Outdoor Air Method
      \type choice
      \key ZoneSum
      \key VentilationRateProcedure
      \default ZoneSum
 N20, \field Zone Maximum Outdoor Air Fraction
      \type real
      \default 1.0
      \minimum> 0.0
      \units dimensionless
  A9, \field Cooling Design Capacity Method
      \type choice
      \key None
      \key CoolingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedCoolingCapacity
      \default CoolingDesignCapacity
      \note Enter the method used to determine the system cooling design capacity for scalable sizing.
      \note None is used when a cooling coils is not included in an airloop or this field may be blank.
      \note If this input field is left blank, then the design cooling capacity is set to zero.
      \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
      \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
      \note from user specified cooling capacity per floor area and total floor area of cooled zones
      \note served by an airloop. FractionOfAutosizedCoolingCapacity => is selected when the design
      \note cooling capacity is determined from a user specified fraction and the auto-sized design
      \note cooling capacity of the system.
 N21, \field Cooling Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \note Enter the design cooling capacity.
 N22, \field Cooling Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the cooling design capacity per total floor area of cooled zones served by an airloop.
      \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
 N23, \field Fraction of Autosized Cooling Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
      \note design capacity method field is FractionOfAutosizedCoolingCapacity.
 A10, \field Heating Design Capacity Method
      \type choice
      \key None
      \key HeatingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedHeatingCapacity
      \default HeatingDesignCapacity
      \note Enter the method used to determine the heating design capacity for scalable sizing.
      \note None is used when a heating coil not included in an airloop or this field may be blank.
      \note If this input field is left blank, then the design heating capacity is set to zero.
      \note HeatingDesignCapacity => selected when the design heating capacity value is specified or
      \note auto-sized. CapacityPerFloorArea => selected when the design heating capacity is determined
      \note from user specified heating capacity per flow area and total floor area of heated zones
      \note served by an airloop. FractionOfAutosizedHeatingCapacity => is selected when the design
      \note heating capacity is determined from a user specified fraction and the auto-sized design
      \note heating capacity of the system.
 N24, \field Heating Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \note Enter the design heating capacity.
 N25, \field Heating Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the heating design capacity per zone floor area. Required field when the heating design
      \note capacity method field is CapacityPerFloorArea.
 N26, \field Fraction of Autosized Heating Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized heating design capacity. Required field when capacity the
      \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
 A11; \field Central Cooling Capacity Control Method
      \note Method used to control the coil's output
      \type choice
      \key VAV
      \key Bypass
      \key VT
      \key OnOff
      \default OnOff

Sizing:Plant,
      \memo Specifies the input needed to autosize plant loop flow rates and equipment capacities.
      \memo This information is initially used by components that use water for heating or cooling
      \memo such as hot or chilled water coils to calculate their maximum water flow rates. These
      \memo flow rates are then summed for use in calculating the Plant Loop flow rates.
  \min-fields 4
  A1, \field Plant or Condenser Loop Name
      \note Enter the name of a PlantLoop or a CondenserLoop object
      \required-field
      \type object-list
      \object-list PlantLoops
  A2, \field Loop Type
      \required-field
      \type choice
      \key Heating
      \key Cooling
      \key Condenser
      \key Steam
  N1, \field Design Loop Exit Temperature
      \required-field
      \type real
      \units C
  N2, \field Loop Design Temperature Difference
      \required-field
      \type real
      \units deltaC
      \minimum> 0.0
  A3, \field Sizing Option
      \note if Coincident is chosen, then sizing is based on HVAC Sizing Simulations and 
      \note the input field called Do HVAC Sizing Simulation for Sizing Periods in SimulationControl must be set to Yes
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
  N3, \field Zone Timesteps in Averaging Window
      \note this is used in the coincident sizing algorithm to apply a running average to peak flow rates 
      \note that occur during HVAC Sizing Simulations
      \type integer
      \minimum 1
      \default 1
  A4; \field Coincident Sizing Factor Mode
      \note this is used to adjust the result for coincident sizing by applying a sizing factor
      \type choice
      \key None
      \key GlobalHeatingSizingFactor
      \key GlobalCoolingSizingFactor
      \key LoopComponentSizingFactor

OutputControl:Sizing:Style,
       \memo Default style for the Sizing output files is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice.  Fixed puts spaces between
       \memo the "columns"
       \unique-object
   A1; \field Column Separator
       \required-field
       \type choice
       \key Comma
       \key Tab
       \key Fixed

\group Zone HVAC Controls and Thermostats

ZoneControl:Humidistat,
       \memo Specifies zone relative humidity setpoint schedules for humidifying and dehumidifying.
  \min-fields 3
  A1 , \field Name
       \required-field
       \reference ZoneControlHumidistatNames
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Humidifying Relative Humidity Setpoint Schedule Name
       \required-field
       \note hourly schedule values should be in Relative Humidity (percent)
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Dehumidifying Relative Humidity Setpoint Schedule Name
       \note hourly schedule values should be in Relative Humidity (percent)
       \type object-list
       \object-list ScheduleNames

ZoneControl:Thermostat,
   \memo Define the Thermostat settings for a zone or list of zones.
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
  A1 , \field Name
       \required-field
       \reference ZoneControlThermostaticNames
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  A3 , \field Control Type Schedule Name
       \note This schedule contains appropriate control types for thermostat.
       \note Control types are integers: 0 - Uncontrolled (floating, no thermostat), 1 = ThermostatSetpoint:SingleHeating,
       \note 2 = ThermostatSetpoint:SingleCooling, 3 = ThermostatSetpoint:SingleHeatingOrCooling, 4 = ThermostatSetpoint:DualSetpoint
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4 , \field Control 1 Object Type
       \required-field
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A5 , \field Control 1 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \required-field
       \type object-list
       \object-list ControlTypeNames
  A6 , \field Control 2 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A7 , \field Control 2 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  A8 , \field Control 3 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A9 , \field Control 3 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  A10, \field Control 4 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A11; \field Control 4 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames

ZoneControl:Thermostat:OperativeTemperature,
       \memo This object can be used with the ZoneList option on a thermostat or with one
       \memo of the zones on that list (but you won't be able to use the object list to
       \memo pick only one of those zones.  Thermostat names are <Zone Name> <global Thermostat name> internally.
  A1,  \field Thermostat Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note This object modifies a ZoneControl:Thermostat object to add a
       \note radiative fraction.
       \required-field
       \type object-list
       \object-list ZoneControlThermostaticNames
  A2,  \field Radiative Fraction Input Mode
       \required-field
       \type choice
       \key Constant
       \key Scheduled
  N1,  \field Fixed Radiative Fraction
       \minimum 0.0
       \maximum< 0.9
  A3;  \field Radiative Fraction Schedule Name
       \note Schedule values of 0.0 indicate no operative temperature control
       \type object-list
       \object-list ScheduleNames

ZoneControl:Thermostat:ThermalComfort,
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
       \min-fields 9
  A1 , \field Name
       \required-field
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  A3 , \field Averaging Method
       \note The method used to calculate thermal comfort dry-bulb temperature setpoint
       \note for multiple people objects in a zone
       \type choice
       \key SpecificObject
       \key ObjectAverage
       \key PeopleAverage
       \default PeopleAverage
  A4 , \field Specific People Name
       \note Used only when Averaging Method = SpecificObject in the previous field.
       \type object-list
       \object-list PeopleNames
  N1 , \field Minimum Dry-Bulb Temperature Setpoint
       \required-field
       \type real
       \units C
       \minimum 0
       \maximum 50
       \default 0
  N2 , \field Maximum Dry-Bulb Temperature Setpoint
       \required-field
       \type real
       \units C
       \minimum 0
       \maximum 50
       \default 50
  A5 , \field Thermal Comfort Control Type Schedule Name
       \note The Thermal Comfort Control Type Schedule contains values that are appropriate control types.
       \note Thermal Comfort Control types are integers: 0 - Uncontrolled (floating),
       \note 1 = ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \note 2 = ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \note 3 = ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \note 4 = ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
       \required-field
       \type object-list
       \object-list ScheduleNames
  A6 , \field Thermal Comfort Control 1 Object Type
       \required-field
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A7 , \field Thermal Comfort Control 1 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \required-field
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A8 , \field Thermal Comfort Control 2 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A9 , \field Thermal Comfort Control 2 Name
       \note Control Type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A10, \field Thermal Comfort Control 3 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A11, \field Thermal Comfort Control 3 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A12, \field Thermal Comfort Control 4 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A13; \field Thermal Comfort Control 4 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames

ZoneControl:Thermostat:TemperatureAndHumidity,
       \min-fields 2
       \memo This object modifies a ZoneControl:Thermostat object to effect temperature control based on
       \memo zone air humidity conditions.
  A1,  \field Thermostat Name
       \required-field
       \type object-list
       \object-list ZoneControlThermostaticNames
       \note Enter the name of a ZoneControl:Thermostat object whose operation is to be modified to
       \note effect temperature control based on zone air humidity conditions. If the ZoneControl:
       \note Thermostat object references a ZoneList, simply enter the name of the ZoneControl:Thermostat
       \note object and this temperature and humidity thermostat control will be applied to all zones
       \note in the ZoneList. If the ZoneControl:Thermostat object references a ZoneList but it is
       \note desired that only a single zone within the ZoneList be controlled based on temperature and
       \note humidity control, then the name to be put here is <Zone Name> <Thermostat Name> where the
       \note Thermostat Name is the the name of the ZoneControl:Thermostat object.
  A2 , \field Dehumidifying Relative Humidity Setpoint Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be in Relative Humidity (percent)
  A3,  \field Dehumidification Control Type
       \type choice
       \key Overcool
       \key None
       \default Overcool
  A4,  \field Overcool Range Input Method
       \type choice
       \key Constant
       \key Scheduled
       \default Constant
  N1,  \field Overcool Constant Range
       \type real
       \units deltaC
       \minimum 0.0
       \maximum 3.0
       \default 1.7
       \note Maximum Overcool temperature range for cooling setpoint reduction.
       \note Used with Dehumidification Control Type = Overcool.
       \note A value of 0.0 indicates no zone temperature overcooling will be provided to
       \note gain additional dehumidification.
  A5,  \field Overcool Range Schedule Name
       \note Schedule values of 0.0 indicates no zone temperature overcooling will be
       \note provided to gain additional dehumidification.
       \note Schedule values should be >= 0 and <= 3 (deltaC).
       \type object-list
       \object-list ScheduleNames
  N2;  \field Overcool Control Ratio
       \type real
       \units percent/K
       \minimum 0.0
       \default 3.6
       \note The value of this input field is used to adjust the cooling setpoint temperature
       \note (established by the associated ZoneControl:Thermostat object) downward based on the
       \note difference between the zone air relative humidity level and the dehumidifying
       \note relative humidity setpoint.

ThermostatSetpoint:SingleHeating,
       \memo Used for a heating only thermostat. The setpoint can be scheduled and varied throughout
       \memo the simulation but only heating is allowed with this control type.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:SingleCooling,
       \memo Used for a cooling only thermostat. The setpoint can be scheduled and varied throughout
       \memo the simulation but only cooling is allowed.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:SingleHeatingOrCooling,
       \memo Used for a heating and cooling thermostat with a single setpoint. The setpoint can be
       \memo scheduled and varied throughout the simulation for both heating and cooling.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:DualSetpoint,
       \memo Used for a heating and cooling thermostat with dual setpoints. The setpoints can be
       \memo scheduled and varied throughout the simulation for both heating and cooling.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 , \field Heating Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A3 ; \field Cooling Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,
       \memo Used for heating only thermal comfort control. The PMV setpoint can be scheduled and
       \memo varied throughout the simulation but only heating is allowed with this control type.
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,
       \memo Used for cooling only thermal comfort control. The PMV setpoint can be scheduled and
       \memo varied throughout the simulation but only cooling is allowed with this control type.
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,
       \memo Used for heating and cooling thermal comfort control with a single setpoint. The PMV
       \memo setpoint can be scheduled and varied throughout the simulation for both heating and
       \memo cooling.
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
       \memo Used for heating and cooling thermal comfort control with dual setpoints. The PMV
       \memo setpoints can be scheduled and varied throughout the simulation for both heating and
       \memo cooling.
       \min-fields 3
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 , \field Fanger Thermal Comfort Heating Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames
  A3 ; \field Fanger Thermal Comfort Cooling Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ZoneControl:Thermostat:StagedDualSetpoint,
   \memo Define the Thermostat StagedDualSetpoint settings for a zone or list of zones.
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
  A1 , \field Name
       \required-field
       \reference ZoneControlThermostaticNames
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  N1 , \field Number of Heating Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for heating temperature offset
  A3 , \field Heating Temperature Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field Heating Throttling Temperature Range
       \units deltaC
       \minimum 0.0
       \default 1.1
  N3 , \field Stage 1 Heating Temperature Offset
       \required-field
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 1 value and greater than
       \note Stage 2 value, the stage number is 1.
  N4 , \field Stage 2 Heating Temperature Offset
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 2 value and greater than
       \note Stage 3 value, the stage number is 2.
       \note The value of this field has to be less the value at the previous field.
  N5 , \field Stage 3 Heating Temperature Offset
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 3 value and greater than
       \note Stage 4 value, the stage number is 3.
       \note The value of this field has to be less the value at the previous field.
  N6 , \field Stage 4 Heating Temperature Offset
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 4 value, the stage number is 4.
       \note The value of this field has to be less the value at the previous field.
  N7 , \field Number of Cooling Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for cooling temperature offset
  A4 , \field Cooling Temperature Setpoint Base Schedule Name
       \type object-list
       \object-list ScheduleNames
  N8 , \field Cooling Throttling Temperature Range
       \units deltaC
       \minimum 0.0
       \default 1.1
  N9 , \field Stage 1 Cooling Temperature Offset
       \required-field
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 1 value and less than
       \note Stage 2 value, the stage number is 1.
  N10, \field Stage 2 Cooling Temperature Offset
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 2 value and less than
       \note Stage 3 value, the stage number is 2.
       \note The value of this field has to be greater than the value at the previous field.
  N11, \field Stage 3 Cooling Temperature Offset
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 3 value and less than
       \note Stage 4 value, the stage number is 3.
       \note The value of this field has to be greater than the value at the previous field.
  N12; \field Stage 4 Cooling Temperature Offset
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 4 value, the stage number is 4.
       \note The value of this field has to be greater than the value at the previous field.

ZoneControl:ContaminantController,
       \memo Used to control a zone to a specified indoor level of CO2 or generic contaminants, or
       \memo to specify minimum CO2 concentration schedule name for a zone.
       \min-fields 4
  A1 , \field Name
       \required-field
  A2 , \field Controlled Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Carbon Dioxide Control Availability Schedule Name
       \note Availability schedule name for CO2 controller. Schedule value > 0 means the CO2
       \note controller is enabled. If this field is blank, then CO2  controller is always enabled.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Carbon Dioxide Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be carbon dioxide concentration in parts per million (ppm)
  A5 , \field Minimum Carbon Dioxide Concentration Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be carbon dioxide concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note ProportionalControl in Controller:MechanicalVentilation
  A6 , \field Generic Contaminant Control Availability Schedule Name
       \note Availability schedule name for generic contaminant controller. Schedule value > 0 means
       \note the generic contaminant controller is enabled. If this field is blank, then generic
       \note contaminant controller is always enabled.
       \type object-list
       \object-list ScheduleNames
  A7 ; \field Generic Contaminant Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be generic contaminant concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note IndoorAirQualityProcedureGenericContaminant in Controller:MechanicalVentilation

\group Zone HVAC Forced Air Units

ZoneHVAC:IdealLoadsAirSystem,
       \memo Ideal system used to calculate loads without modeling a full HVAC system. All that is
       \memo required for the ideal system are zone controls, zone equipment configurations, and
       \memo the ideal loads system component. This component can be thought of as an ideal unit
       \memo that mixes zone air with the specified amount of outdoor air and then adds or removes
       \memo heat and moisture at 100% efficiency in order to meet the specified controls. Energy
       \memo use is reported as DistrictHeating and DistrictCooling.
       \min-fields 26
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Supply Air Node Name
       \note Must match a zone air inlet node name.
       \required-field
       \type node
  A4 , \field Zone Exhaust Air Node Name
       \note Should match a zone air exhaust node name.
       \note This field is optional, but is required if this
       \note this object is used with other forced air equipment.
       \type node
  N1 , \field Maximum Heating Supply Air Temperature
       \units C
       \minimum> 0
       \maximum< 100
       \default 50
  N2 , \field Minimum Cooling Supply Air Temperature
       \units C
       \minimum> -100
       \maximum< 50
       \default 13
  N3 , \field Maximum Heating Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0156
  N4 , \field Minimum Cooling Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0077
  A5 , \field Heating Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N5 , \field Maximum Heating Air Flow Rate
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units m3/s
       \minimum 0.0
       \autosizable
  N6 , \field Maximum Sensible Heating Capacity
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units W
       \minimum 0.0
       \autosizable
  A6 , \field Cooling Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N7 , \field Maximum Cooling Air Flow Rate
       \note This field is ignored if Cooling Limit = NoLimit
       \note This field is required if Outdoor Air Economizer Type is anything other than NoEconomizer.
       \units m3/s
       \minimum 0.0
       \autosizable
  N8 , \field Maximum Total Cooling Capacity
       \note This field is ignored if Cooling Limit = NoLimit
       \units W
       \minimum 0.0
       \autosizable
  A7 , \field Heating Availability Schedule Name
       \note If blank, heating is always available.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Cooling Availability Schedule Name
       \note If blank, cooling is always available.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Dehumidification Control Type
       \note ConstantSensibleHeatRatio means that the ideal loads system
       \note will be controlled to meet the sensible cooling load, and the
       \note latent cooling rate will be computed using a constant
       \note sensible heat ratio (SHR)
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note None means that there is no dehumidification.
       \note ConstantSupplyHumidityRatio means that during cooling the supply air
       \note will always be at the Minimum Cooling Supply Humidity Ratio.
       \type choice
       \key ConstantSensibleHeatRatio
       \key Humidistat
       \key None
       \key ConstantSupplyHumidityRatio
       \default ConstantSensibleHeatRatio
  N9 , \field Cooling Sensible Heat Ratio
       \note This field is applicable only when Dehumidification Control Type is ConstantSensibleHeatRatio
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  A10, \field Humidification Control Type
       \note None means that there is no humidification.
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note ConstantSupplyHumidityRatio means that during heating the supply air
       \note will always be at the Maximum Heating Supply Humidity Ratio.
       \type choice
       \key None
       \key Humidistat
       \key ConstantSupplyHumidityRatio
       \default None
  A11, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the minimum
       \note outdoor air flow rate will be computed using these specifications. The outdoor air
       \note flow rate will also be affected by the next two fields.
       \note If this field is blank, there will be no outdoor air and the remaining fields will
       \note be ignored.
  A12, \field Outdoor Air Inlet Node Name
       \type node
       \note This field is required if the system provides outdoor air
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A13, \field Demand Controlled Ventilation Type
       \note This field controls how the minimum outdoor air flow rate is calculated.
       \note None means that design occupancy will be used to compute the minimum outdoor air flow rate
       \note OccupancySchedule means that current occupancy level will be used.
       \note CO2Setpoint means that the design occupancy will be used to compute the minimum outdoor air flow
       \note rate and the outdoor air flow rate may be increased if necessary to maintain the indoor air carbon
       \note dioxide setpoint defined in a ZoneControl:ContaminantController object.
       \type choice
       \key None
       \key OccupancySchedule
       \key CO2Setpoint
       \default None
  A14, \field Outdoor Air Economizer Type
       \note DifferentialDryBulb and DifferentialEnthalpy will increase the outdoor air flow rate
       \note when there is a cooling load and the outdoor air temperature or enthalpy
       \note is below the zone exhaust air temperature or enthalpy.
       \type choice
       \key NoEconomizer
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \default NoEconomizer
  A15, \field Heat Recovery Type
       \type choice
       \key None
       \key Sensible
       \key Enthalpy
       \default None
  N10, \field Sensible Heat Recovery Effectiveness
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N11, \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A16; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:FourPipeFanCoil,
        \memo Four pipe fan coil system. Forced-convection hydronic heating-cooling unit with
        \memo supply fan, hot water heating coil, chilled water cooling coil, and fixed-position
        \memo outdoor air mixer.
        \min-fields 24
   A1 , \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Capacity Control Method
        \required-field
        \type choice
        \key ConstantFanVariableFlow
        \key CyclingFan
        \key VariableFanVariableFlow
        \key VariableFanConstantFlow
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \autosizable
        \units m3/s
   N2 , \field Low Speed Supply Air Flow Ratio
        \type real
        \minimum> 0.0
        \default 0.33
   N3 , \field Medium Speed Supply Air Flow Ratio
        \note Medium Speed Supply Air Flow Ratio should be greater
        \note than Low Speed Supply Air Flow Ratio
        \type real
        \minimum> 0.0
        \default 0.66
   N4 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \autosizable
        \units m3/s
   A4 , \field Outdoor Air Schedule Name
        \note Value of schedule multiplies maximum outdoor air flow rate
        \type object-list
        \object-list ScheduleNames
   A5 , \field Air Inlet Node Name
        \required-field
        \type node
   A6 , \field Air Outlet Node Name
        \required-field
        \type node
   A7,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one type OutdoorAir:Mixer object is available.
   A8 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
   A9 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \note Fan type must be according to capacity control method (see I/O)
        \note For ConstantFanVariableFlow a Fan:OnOff or Fan:ConstantVolume is valid.
        \note For CyclingFan, a Fan:OnOff is valid.
        \note For VariableFanVariableFlow or VariableFanConstantFlow a Fan:VariableVolume is valid.
        \note The fan’s inlet node should be the same as the outdoor air mixer’s mixed air node.
   A10, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:Water
        \key Coil:Cooling:Water:DetailedGeometry
        \key CoilSystem:Cooling:Water:HeatExchangerAssisted
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWater
   N5 , \field Maximum Cold Water Flow Rate
        \required-field
        \autosizable
        \units m3/s
        \ip-units gal/min
   N6 , \field Minimum Cold Water Flow Rate
        \default 0.0
        \units m3/s
        \ip-units gal/min
   N7 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A13, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Water
   A14, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWater
   N8 , \field Maximum Hot Water Flow Rate
        \required-field
        \autosizable
        \units m3/s
        \ip-units gal/min
   N9 , \field Minimum Hot Water Flow Rate
        \default 0.0
        \units m3/s
        \ip-units gal/min
   N10, \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A15, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A16; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:WindowAirConditioner,
        \memo Window air conditioner. Forced-convection cooling-only unit with supply fan, direct
        \memo expansion (DX) cooling coil, and fixed-position outdoor air mixer.
        \min-fields 15
   A1,  \field Name
        \required-field
        \type alpha
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
   N2 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one OutdoorAir:Mixer object type is available.
   A6 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works when continuous fan operation is used the entire
        \note simulation (all supply air fan operating mode schedule values are greater than 0).
        \note If any fan operating mode schedule values are 0 a Fan:OnOff object must be used.
   A8 , \field Supply Air Fan Name
        \required-field
        \note Fan type Fan:ConstantVolume is used with continuous fan
        \note and fan type Fan:OnOff is used with cycling Fan.
        \type object-list
        \object-list FansCVandOnOff
   A9,  \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
   A10, \field DX Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
   A11, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A12, \field Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
   N3 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A13, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A14; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:PackagedTerminalAirConditioner,
        \memo Packaged terminal air conditioner (PTAC).  Forced-convection heating-cooling unit
        \memo with supply fan, direct expansion (DX) cooling coil, heating coil (gas, electric, hot
        \memo water, or steam) and fixed-position outdoor air mixer.
        \min-fields 18
   A1,  \field Name
        \required-field
        \type alpha
        \note Unique name for this packaged terminal air conditioner object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the PTAC must be a zone air exhaust Node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the PTAC must be a zone air inlet node.
   A5,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one OutdoorAir:Mixer object type is available.
   A6 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
        \note Needs to match the name of the PTAC outdoor air mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when supply air fan operating mode schedule values specify continuous fan
        \note (schedule values greater than 0 specify continuous fan operation).
        \note This air flow rate is used when no heating or cooling is required and the cooling or
        \note heating coil is off. If this field is left blank or zero, the supply air flow rate
        \note from the previous on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when supply air fan operating mode schedule values specify continuous fan
        \note (schedule values greater than 0 specify continuous fan operation).
        \note This air flow rate is used when no heating or cooling is required and the cooling or
        \note heating coil is off. If this field is left blank or zero, the outdoor air flow rate
        \note from the previous on cycle (either cooling or heating) is used.
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works when continuous fan operation is used the entire
        \note simulation (all supply air fan operating mode schedule values are greater than 0).
        \note If any fan operating mode schedule values are 0 a Fan:OnOff object must be used.
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Needs to match in the fan object.
   A9 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Select the type of heating coil.
   A10 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the heating coil object.
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note Select the type of Cooling Coil.
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed.
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Needs to match a DX cooling coil object.
   A13, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default DrawThrough
        \note Select fan placement as either blow through or draw through.
   A14, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
   A15, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A16; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:PackagedTerminalHeatPump,
        \memo Packaged terminal heat pump (PTHP). Forced-convection heating-cooling unit with
        \memo supply fan, direct expansion (DX) cooling coil, DX heating coil (air-to-air heat
        \memo pump), supplemental heating coil (gas, electric, hot water, or steam), and
        \memo fixed-position outdoor air mixer.
        \min-fields 27
   A1,  \field Name
        \required-field
        \type alpha
        \note Unique name for this packaged terminal heat pump object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the PTHP must be a zone air exhaust node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the PTHP must be a zone air inlet node.
   A5,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one OutdoorAir:Mixer object type is available.
   A6 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
        \note Needs to match name of outdoor air mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when heat pump fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when heat pump Fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with fan operating mode is continuous.
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Needs to match a fan object.
   A9 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \note Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed.
   A10 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed
        \note Needs to match in the DX Heating Coil object.
   N7 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
        \units dimensionless
        \note Defines Heating convergence tolerance as a fraction of Heating load to be met.
   N8 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \minimum -20.0
        \default -8.0
        \units C
        \note Needs to match the corresponding minimum outdoor temperature defined
        \note in the DX Heating Coil object.
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed.
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Needs to match in the DX Cooling Coil object.
   N9 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
        \units dimensionless
        \note Defines Cooling convergence tolerance as a fraction of the Cooling load to be met.
   A13, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coil.
   A14, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the supplemental heating coil object.
   N10, \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
        \note Supply air temperature from the supplemental heater will not exceed this value.
   N11, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
        \note Supplemental heater will not operate when outdoor temperature exceeds this value.
   A15, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default DrawThrough
        \note Select fan placement as either blow through or draw through.
   A16, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A17, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A18; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:WaterToAirHeatPump,
        \memo Water-to-air heat pump. Forced-convection heating-cooling unit with supply fan,
        \memo water-to-air cooling and heating coils, supplemental heating coil (gas, electric, hot
        \memo water, or steam), and fixed-position outdoor air mixer.
        \min-fields 25
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one OutdoorAir:Mixer object type is available.
   A6,  \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note This optional field specifies the name of the outdoor air mixer object.
        \note When used, this name needs to match name of outdoor air mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when heat pump fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when heat pump Fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   A7,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \note  Only works with On/Off Fan
   A8,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansOnOff
        \note Needs to match Fan:OnOff object
   A9,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:WaterToAirHeatPump:EquationFit
        \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
   A10, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWaterToAirHP
        \object-list HeatingCoilsWaterToAirVSHP
        \note  Needs to match in the water-to-air heat pump heating coil object
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:WaterToAirHeatPump:EquationFit
        \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWaterToAirHP
        \object-list CoolingCoilsWaterToAirVSHP
        \note Needs to match in the water-to-air heat pump cooling coil object
   N7,  \field Maximum Cycling Rate
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 2.5
        \note The maximum on-off cycling rate for the compressor
        \note Suggested value is 2.5 for a typical heat pump
   N8,  \field Heat Pump Time Constant
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 60.0
        \note Time constant for the cooling coil's capacity to reach steady state after startup
        \note Suggested value is 60 for a typical heat pump
   N9,  \field Fraction of On-Cycle Power Use
        \minimum 0.0
        \maximum 0.05
        \default 0.01
        \note The fraction of on-cycle power use to adjust the part load fraction based on
        \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
        \note Suggested value is 0.01 for a typical heat pump
   N10, \field Heat Pump Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous
   A13, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A14, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N11, \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N12, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A15, \field Outdoor Dry-Bulb Temperature Sensor Node Name
        \type node
   A16, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A17, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A18, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A19, \field Heat Pump Coil Water Flow Mode
        \type choice
        \key Constant
        \key Cycling
        \key ConstantOnDemand
        \default Cycling
        \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
        \note Constant results in 100% water flow regardless of compressor PLR
        \note Cycling results in water flow that matches compressor PLR
        \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
   A20; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:Dehumidifier:DX,
        \memo This object calculates the performance of zone (room) air dehumidifiers.
        \memo Meant to model conventional direct expansion (DX) cooling-based room air
        \memo dehumidifiers (reject 100% of condenser heat to the zone air), but this
